# Generated by tools/importers/schneider_powerlogic.py from Schneider's register list; not yet checked against a meter.
schema_version: 1
vendor: Schneider Electric
model: PM5500/PM5600/PM5700
aliases: [PowerLogic PM5500, PowerLogic PM5600, PowerLogic PM5700, PM5560, PM5561, PM5563, PM5570, PM5580, PM5650, PM5660, PM5661, PM5760, PM5761]
category: power-analyzer
summary: PowerLogic PM5500, PM5600 and PM5700 power meters with power quality data; values are mostly 32-bit floats.
connection:
  interfaces: [rtu, tcp]
  default_unit_id: 1
  default_byte_order: ABCD
  notes:
    - Every register here is a holding register (function code 3).
    - Addresses are Schneider's register numbers minus one.
    - Unavailable values read as the N/A pattern of their type, e.g. 0xFFC00000 for FLOAT32.
sources:
  - title: PM556x_PublicModbusRegisterList_10th_August-23
    publisher: Schneider Electric
    document_id: FA234017
    url: https://www.se.com/ww/en/faqs/FA234017/
    accessed: 2026-10-31
    sha256: 312c48592d204d41a259743c6d94acb94dcc8d1ab2cb2f77522f7c8dccb2423b
    notes: XLSX attachment of the support article. Schneider advises checking the firmware package for a newer list.
variants: ["PM5650", "PM5570", "PM5580", "PM5660", "PM5661", "PM5760", "PM5761", "PM5560", "PM5561", "PM5563"]
verified:
  - by: proxusiiotplatform
    date: 2026-10-31
    level: L3
    model: "PM5560"
    tool: "proxus-mcp 0.1.0-beta.7"
    report: https://github.com/proxusiiotplatform/modbus-register-maps/issues/1
    registers: [voltage_a_b, frequency]
registers:
  - {key: meter_name, name: "Meter Name", group: product_and_features, table: holding, address: 29, type: string, length: 20, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: meter_model, name: "Meter Model", group: product_and_features, table: holding, address: 49, type: string, length: 20, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: manufacturer, name: "Manufacturer", group: product_and_features, table: holding, address: 69, type: string, length: 20, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: product_id_number, name: "Product ID Number", group: product_and_features, table: holding, address: 89, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: serial_number, name: "Serial Number", group: manufacturing_data, table: holding, address: 129, type: uint32, access: r}
  - {key: date_of_manufacture, name: "Date of Manufacture", group: manufacturing_data, table: holding, address: 131, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: hardware_revision, name: "Hardware Revision", group: manufacturing_data, table: holding, address: 135, type: string, length: 5, access: r}
  - {key: present_firmware_version_dlf_format_x_y_t, name: "Present Firmware Version (DLF Format) X.Y.T", group: firmware_versions, table: holding, address: 1636, type: uint16, access: r}
  - {key: x_major, name: "X – Major", group: firmware_versions, table: holding, address: 1637, type: uint16, access: r}
  - {key: y_minor, name: "Y – Minor", group: firmware_versions, table: holding, address: 1638, type: uint16, access: r}
  - {key: z_quality, name: "Z – Quality", group: firmware_versions, table: holding, address: 1639, type: uint16, access: r}
  - {key: previous_firmware_version_dlf_format_x_y_t, name: "Previous Firmware Version (DLF Format) X.Y.T", group: firmware_versions, table: holding, address: 1641, type: uint16, access: r}
  - {key: operating_system_x_major, name: "X – Major", group: firmware_versions, table: holding, address: 1642, type: uint16, access: r}
  - {key: operating_system_y_minor, name: "Y – Minor", group: firmware_versions, table: holding, address: 1643, type: uint16, access: r}
  - {key: operating_system_z_quality, name: "Z – Quality", group: firmware_versions, table: holding, address: 1644, type: uint16, access: r}
  - {key: date_time_of_last_firmware_download, name: "Date/Time of Last Firmware Download", group: firmware_versions, table: holding, address: 1646, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: reset_present_firmware_version_dlf_format_x_y_t, name: "Present Firmware Version (DLF Format) X.Y.T", group: firmware_versions, table: holding, address: 1668, type: uint16, access: r}
  - {key: language_present_firmware_version_dlf_format_x_y_t, name: "Present Firmware Version (DLF Format) X.Y.T", group: firmware_versions, table: holding, address: 1700, type: uint16, access: r}
  - {key: last_unit_restart_datetime, name: "Last Unit Restart DateTime", group: meter_resets, table: holding, address: 1823, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: number_of_metering_system_restarts, name: "Number of Metering System Restarts", group: meter_resets, table: holding, address: 1827, type: uint16, access: r}
  - {key: number_of_control_power_failures, name: "Number of Control Power Failures", group: meter_resets, table: holding, address: 1828, type: uint16, access: r}
  - {key: date_time_of_last_control_power_failure, name: "Date/Time of Last Control Power Failure", group: meter_resets, table: holding, address: 1829, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: duration_of_last_control_power_failure, name: "Duration of Last Control Power Failure", group: meter_resets, table: holding, address: 1833, type: uint32, unit: "seconds", access: r}
  - {key: cause_of_last_meter_reset, name: "Cause of Last Meter Reset", group: meter_resets, table: holding, address: 1835, type: uint16, access: r}
  - {key: year, name: "Year", group: timekeeping, table: holding, address: 1836, type: uint16, unit: "year", access: r}
  - {key: month, name: "Month", group: timekeeping, table: holding, address: 1837, type: uint16, unit: "month", access: r}
  - {key: day, name: "Day", group: timekeeping, table: holding, address: 1838, type: uint16, unit: "days", access: r}
  - {key: hour, name: "Hour", group: timekeeping, table: holding, address: 1839, type: uint16, unit: "hours", access: r}
  - {key: minute, name: "Minute", group: timekeeping, table: holding, address: 1840, type: uint16, unit: "minutes", access: r}
  - {key: second, name: "Second", group: timekeeping, table: holding, address: 1841, type: uint16, unit: "seconds", access: r}
  - {key: millisecond, name: "Millisecond", group: timekeeping, table: holding, address: 1842, type: uint16, unit: "msec", access: r}
  - {key: present_date_and_time_4_register_format_year, name: "Year", group: timekeeping, table: holding, address: 1844, type: uint16, access: r}
  - {key: month_and_day, name: "Month & Day", group: timekeeping, table: holding, address: 1845, type: uint16, access: r}
  - {key: hour_and_minute, name: "Hour & Minute", group: timekeeping, table: holding, address: 1846, type: uint16, access: r}
  - {key: milliseconds, name: "Milliseconds", group: timekeeping, table: holding, address: 1847, type: uint16, access: r}
  - {key: revenue_security_switch_status, name: "Revenue Security Switch Status", group: security, table: holding, address: 1919, type: uint16, access: r}
  - {key: revenue_security_status, name: "Revenue Security Status", group: security, table: holding, address: 1920, type: uint16, access: r}
  - {key: date_time_of_last_revenue_security_state_change, name: "Date/Time of Last Revenue Security State Change", group: security, table: holding, address: 1921, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: active_load_timer, name: "Active Load Timer", group: miscellaneous_control_and_status, table: holding, address: 2001, type: uint32, unit: "seconds", access: r}
  - {key: meter_operation_timer, name: "Meter Operation Timer", group: miscellaneous_control_and_status, table: holding, address: 2003, type: uint32, unit: "seconds", access: r}
  - {key: number_of_phases, name: "Number of Phases", group: metering_setup, table: holding, address: 2013, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: number_of_wires, name: "Number of Wires", group: metering_setup, table: holding, address: 2014, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: power_system_configuration, name: "Power System Configuration", group: metering_setup, table: holding, address: 2015, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: nominal_frequency, name: "Nominal Frequency", group: metering_setup, table: holding, address: 2016, type: uint16, unit: "Hz", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: nominal_voltage, name: "Nominal Voltage", group: metering_setup, table: holding, address: 2017, type: float32, unit: "V", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: nominal_current, name: "Nominal Current", group: metering_setup, table: holding, address: 2019, type: float32, unit: "A", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: nominal_power_factor, name: "Nominal Power Factor", group: metering_setup, table: holding, address: 2021, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant. Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: normal_phase_rotation, name: "Normal Phase Rotation", group: metering_setup, table: holding, address: 2023, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: number_vts, name: "Number VTs", group: metering_setup, table: holding, address: 2024, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: vt_primary, name: "VT Primary", group: metering_setup, table: holding, address: 2025, type: float32, unit: "V", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: vt_secondary, name: "VT Secondary", group: metering_setup, table: holding, address: 2027, type: uint16, unit: "V", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: number_cts, name: "Number CTs", group: metering_setup, table: holding, address: 2028, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: ct_primary, name: "CT Primary", group: metering_setup, table: holding, address: 2029, type: uint16, unit: "A", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: ct_secondary, name: "CT Secondary", group: metering_setup, table: holding, address: 2030, type: uint16, unit: "A", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: ct_primary_n, name: "CT Primary N", group: metering_setup, table: holding, address: 2031, type: uint16, unit: "A", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: ct_secondary_n, name: "CT Secondary N", group: metering_setup, table: holding, address: 2032, type: uint16, unit: "A", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: ct_location_for_1_or_2_ct_metering, name: "CT Location for 1  or 2 CT Metering", group: metering_setup, table: holding, address: 2033, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: vt_location_for_1_or_2_vt_metering, name: "VT Location for 1  or 2 VT Metering", group: metering_setup, table: holding, address: 2034, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: vt_connection_type, name: "VT Connection Type", group: metering_setup, table: holding, address: 2035, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: remapping_indication, name: "Remapping Indication", group: metering_setup, table: holding, address: 2036, type: uint16, access: r}
  - {key: logical_phase_a_voltage, name: "Logical Phase A Voltage", group: metering_setup, table: holding, address: 2037, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: logical_phase_b_voltage, name: "Logical Phase B Voltage", group: metering_setup, table: holding, address: 2038, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: logical_phase_c_voltage, name: "Logical Phase C Voltage", group: metering_setup, table: holding, address: 2039, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: logical_phase_n_voltage, name: "Logical Phase N Voltage", group: metering_setup, table: holding, address: 2040, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: logical_phase_a_current, name: "Logical Phase A Current", group: metering_setup, table: holding, address: 2041, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: logical_phase_b_current, name: "Logical Phase B Current", group: metering_setup, table: holding, address: 2042, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: logical_phase_c_current, name: "Logical Phase C Current", group: metering_setup, table: holding, address: 2043, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: logical_phase_n_current, name: "Logical Phase N Current", group: metering_setup, table: holding, address: 2044, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: peak_current_demand_over_last_year, name: "Peak Current Demand Over Last Year", group: metering_setup, table: holding, address: 2047, type: float32, unit: "A", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: active_load_timer_setpoint, name: "Active Load Timer Setpoint", group: metering_setup, table: holding, address: 2049, type: float32, unit: "A", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: alarm_energy_led_mode, name: "Alarm / Energy LED Mode", group: energy_pulse_output_setup, table: holding, address: 2125, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: energy_pulse_duration, name: "Energy Pulse Duration", group: energy_pulse_output_setup, table: holding, address: 2128, type: uint16, unit: "mSec", access: r, applies_to: ["PM5580", "PM5560", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: energy_channel, name: "Energy Channel", group: energy_pulse_output_setup, table: holding, address: 2129, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: digital_output_association, name: "Digital Output Association", group: energy_pulse_output_setup, table: holding, address: 2130, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: pulse_weight, name: "Pulse Weight", group: energy_pulse_output_setup, table: holding, address: 2131, type: raw, length: 2, unit: "kWh, kVAh, kVAh", access: r, notes: "Schneider FLOAT32/INT32U encoding. Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: energy_pulse_output_channel_02_energy_channel, name: "Energy Channel", group: energy_pulse_output_setup, table: holding, address: 2133, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: energy_pulse_output_channel_02_digital_output_association, name: "Digital Output Association", group: energy_pulse_output_setup, table: holding, address: 2134, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: energy_pulse_output_channel_02_pulse_weight, name: "Pulse Weight", group: energy_pulse_output_setup, table: holding, address: 2135, type: raw, length: 2, unit: "kWh, kVAh, kVAh", access: r, notes: "Schneider FLOAT32/INT32U encoding. Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: energy_pulse_output_channel_03_energy_channel, name: "Energy Channel", group: energy_pulse_output_setup, table: holding, address: 2137, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: energy_pulse_output_channel_03_digital_output_association, name: "Digital Output Association", group: energy_pulse_output_setup, table: holding, address: 2138, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: energy_pulse_output_channel_03_pulse_weight, name: "Pulse Weight", group: energy_pulse_output_setup, table: holding, address: 2139, type: raw, length: 2, unit: "kWh, kVAh, kVAh", access: r, notes: "Schneider FLOAT32/INT32U encoding. Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: energy_overflow_scale_selection, name: "Energy Overflow Scale Selection", group: energy_overflow_scale, table: holding, address: 2299, type: uint16, access: r, applies_to: ["PM5661", "PM5761", "PM5561"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: digital_input_status_validity_base_unit, name: "Digital Input Status Validity - Base Unit", group: digital_input_status_holding_registers, table: holding, address: 2399, type: bitfield16, access: r}
  - {key: digital_input_status_base_unit, name: "Digital Input Status - Base Unit", group: digital_input_status_holding_registers, table: holding, address: 2400, type: bitfield16, access: r}
  - {key: digital_output_status_validity_base_unit, name: "Digital Output Status Validity - Base Unit", group: digital_output_status_holding_registers, table: holding, address: 2401, type: bitfield16, access: r}
  - {key: digital_output_status_base_unit, name: "Digital Output Status - Base Unit", group: digital_output_status_holding_registers, table: holding, address: 2402, type: bitfield16, access: r}
  - {key: standard_1_second_group_1_validity, name: "Standard - 1 second Group 1 Validity", group: digital_output_status_holding_registers, table: holding, address: 2419, type: bitfield16, access: r}
  - {key: standard_1_second_group_1, name: "Standard - 1 second Group 1", group: digital_output_status_holding_registers, table: holding, address: 2420, type: bitfield16, access: r}
  - {key: standard_1_second_group_2_validity, name: "Standard - 1 second Group 2 Validity", group: digital_output_status_holding_registers, table: holding, address: 2421, type: bitfield16, access: r}
  - {key: standard_1_second_group_2, name: "Standard - 1 second Group 2", group: digital_output_status_holding_registers, table: holding, address: 2422, type: bitfield16, access: r}
  - {key: unary_validity, name: "Unary Validity", group: digital_output_status_holding_registers, table: holding, address: 2439, type: bitfield16, access: r}
  - {key: unary, name: "Unary", group: digital_output_status_holding_registers, table: holding, address: 2440, type: bitfield16, access: r}
  - {key: active_energy_delivered_into_load, name: "Active Energy Delivered (Into Load)", group: energy_32_bit_floating_point_values, table: holding, address: 2699, type: float32, unit: "kWh", access: r}
  - {key: active_energy_received_out_of_load, name: "Active Energy Received (Out of Load)", group: energy_32_bit_floating_point_values, table: holding, address: 2701, type: float32, unit: "kWh", access: r}
  - {key: active_energy_delivered_plus_received, name: "Active Energy Delivered + Received", group: energy_32_bit_floating_point_values, table: holding, address: 2703, type: float32, unit: "kWh", access: r}
  - {key: active_energy_delivered_received, name: "Active Energy Delivered- Received", group: energy_32_bit_floating_point_values, table: holding, address: 2705, type: float32, unit: "kWh", access: r}
  - {key: reactive_energy_delivered, name: "Reactive Energy Delivered", group: energy_32_bit_floating_point_values, table: holding, address: 2707, type: float32, unit: "kVARh", access: r}
  - {key: reactive_energy_received, name: "Reactive Energy Received", group: energy_32_bit_floating_point_values, table: holding, address: 2709, type: float32, unit: "kVARh", access: r}
  - {key: reactive_energy_delivered_plus_received, name: "Reactive Energy Delivered + Received", group: energy_32_bit_floating_point_values, table: holding, address: 2711, type: float32, unit: "kVARh", access: r}
  - {key: reactive_energy_delivered_received, name: "Reactive Energy Delivered - Received", group: energy_32_bit_floating_point_values, table: holding, address: 2713, type: float32, unit: "kVARh", access: r}
  - {key: apparent_energy_delivered, name: "Apparent Energy Delivered", group: energy_32_bit_floating_point_values, table: holding, address: 2715, type: float32, unit: "kVAh", access: r}
  - {key: apparent_energy_received, name: "Apparent Energy Received", group: energy_32_bit_floating_point_values, table: holding, address: 2717, type: float32, unit: "kVAh", access: r}
  - {key: apparent_energy_delivered_plus_received, name: "Apparent Energy Delivered + Received", group: energy_32_bit_floating_point_values, table: holding, address: 2719, type: float32, unit: "kVAh", access: r}
  - {key: apparent_energy_delivered_received, name: "Apparent Energy Delivered - Received", group: energy_32_bit_floating_point_values, table: holding, address: 2721, type: float32, unit: "kVAh", access: r}
  - {key: input_metering_accumulation_channel_01, name: "Input Metering Accumulation Channel 01", group: energy_32_bit_floating_point_values, table: holding, address: 2829, type: float32, access: r}
  - {key: input_metering_accumulation_channel_02, name: "Input Metering Accumulation Channel 02", group: energy_32_bit_floating_point_values, table: holding, address: 2831, type: float32, access: r}
  - {key: input_metering_accumulation_channel_03, name: "Input Metering Accumulation Channel 03", group: energy_32_bit_floating_point_values, table: holding, address: 2833, type: float32, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_accumulation_channel_04, name: "Input Metering Accumulation Channel 04", group: energy_32_bit_floating_point_values, table: holding, address: 2835, type: float32, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: date_time_of_last_power_fail_01, name: "Date/Time of Last Power Fail 01", group: energy_32_bit_floating_point_values, table: holding, address: 2899, type: raw, length: 4, access: r, applies_to: ["PM5661", "PM5761", "PM5561"], notes: "Schneider DATETIME encoding."}
  - {key: date_time_of_last_power_up_01, name: "Date/Time of Last Power Up 01", group: energy_32_bit_floating_point_values, table: holding, address: 2903, type: raw, length: 4, access: r, applies_to: ["PM5661", "PM5761", "PM5561"], notes: "Schneider DATETIME encoding."}
  - {key: date_time_of_last_power_fail_02, name: "Date/Time of Last Power Fail 02", group: energy_32_bit_floating_point_values, table: holding, address: 2907, type: raw, length: 4, access: r, applies_to: ["PM5661", "PM5761", "PM5561"], notes: "Schneider DATETIME encoding."}
  - {key: date_time_of_last_power_up_02, name: "Date/Time of Last Power Up 02", group: energy_32_bit_floating_point_values, table: holding, address: 2911, type: raw, length: 4, access: r, applies_to: ["PM5661", "PM5761", "PM5561"], notes: "Schneider DATETIME encoding."}
  - {key: date_time_of_last_power_fail_03, name: "Date/Time of Last Power Fail 03", group: energy_32_bit_floating_point_values, table: holding, address: 2915, type: raw, length: 4, access: r, applies_to: ["PM5661", "PM5761", "PM5561"], notes: "Schneider DATETIME encoding."}
  - {key: date_time_of_last_power_up_03, name: "Date/Time of Last Power Up 03", group: energy_32_bit_floating_point_values, table: holding, address: 2919, type: raw, length: 4, access: r, applies_to: ["PM5661", "PM5761", "PM5561"], notes: "Schneider DATETIME encoding."}
  - {key: date_time_of_last_power_fail_04, name: "Date/Time of Last Power Fail 04", group: energy_32_bit_floating_point_values, table: holding, address: 2923, type: raw, length: 4, access: r, applies_to: ["PM5661", "PM5761", "PM5561"], notes: "Schneider DATETIME encoding."}
  - {key: date_time_of_last_power_up_04, name: "Date/Time of Last Power Up 04", group: energy_32_bit_floating_point_values, table: holding, address: 2927, type: raw, length: 4, access: r, applies_to: ["PM5661", "PM5761", "PM5561"], notes: "Schneider DATETIME encoding."}
  - {key: date_time_of_last_power_fail_05, name: "Date/Time of Last Power Fail 05", group: energy_32_bit_floating_point_values, table: holding, address: 2931, type: raw, length: 4, access: r, applies_to: ["PM5661", "PM5761", "PM5561"], notes: "Schneider DATETIME encoding."}
  - {key: date_time_of_last_power_up_05, name: "Date/Time of Last Power Up 05", group: energy_32_bit_floating_point_values, table: holding, address: 2935, type: raw, length: 4, access: r, applies_to: ["PM5661", "PM5761", "PM5561"], notes: "Schneider DATETIME encoding."}
  - {key: date_time_of_last_power_fail_06, name: "Date/Time of Last Power Fail 06", group: energy_32_bit_floating_point_values, table: holding, address: 2939, type: raw, length: 4, access: r, applies_to: ["PM5661", "PM5761", "PM5561"], notes: "Schneider DATETIME encoding."}
  - {key: date_time_of_last_power_up_06, name: "Date/Time of Last Power Up 06", group: energy_32_bit_floating_point_values, table: holding, address: 2943, type: raw, length: 4, access: r, applies_to: ["PM5661", "PM5761", "PM5561"], notes: "Schneider DATETIME encoding."}
  - {key: date_time_of_last_power_fail_07, name: "Date/Time of Last Power Fail 07", group: energy_32_bit_floating_point_values, table: holding, address: 2947, type: raw, length: 4, access: r, applies_to: ["PM5661", "PM5761", "PM5561"], notes: "Schneider DATETIME encoding."}
  - {key: date_time_of_last_power_up_07, name: "Date/Time of Last Power Up 07", group: energy_32_bit_floating_point_values, table: holding, address: 2951, type: raw, length: 4, access: r, applies_to: ["PM5661", "PM5761", "PM5561"], notes: "Schneider DATETIME encoding."}
  - {key: date_time_of_last_power_fail_08, name: "Date/Time of Last Power Fail 08", group: energy_32_bit_floating_point_values, table: holding, address: 2955, type: raw, length: 4, access: r, applies_to: ["PM5661", "PM5761", "PM5561"], notes: "Schneider DATETIME encoding."}
  - {key: date_time_of_last_power_up_08, name: "Date/Time of Last Power Up 08", group: energy_32_bit_floating_point_values, table: holding, address: 2959, type: raw, length: 4, access: r, applies_to: ["PM5661", "PM5761", "PM5561"], notes: "Schneider DATETIME encoding."}
  - {key: date_time_of_last_power_fail_09, name: "Date/Time of Last Power Fail 09", group: energy_32_bit_floating_point_values, table: holding, address: 2963, type: raw, length: 4, access: r, applies_to: ["PM5661", "PM5761", "PM5561"], notes: "Schneider DATETIME encoding."}
  - {key: date_time_of_last_power_up_09, name: "Date/Time of Last Power Up 09", group: energy_32_bit_floating_point_values, table: holding, address: 2967, type: raw, length: 4, access: r, applies_to: ["PM5661", "PM5761", "PM5561"], notes: "Schneider DATETIME encoding."}
  - {key: date_time_of_last_power_fail_10, name: "Date/Time of Last Power Fail 10", group: energy_32_bit_floating_point_values, table: holding, address: 2971, type: raw, length: 4, access: r, applies_to: ["PM5661", "PM5761", "PM5561"], notes: "Schneider DATETIME encoding."}
  - {key: date_time_of_last_power_up_10, name: "Date/Time of Last Power Up 10", group: energy_32_bit_floating_point_values, table: holding, address: 2975, type: raw, length: 4, access: r, applies_to: ["PM5661", "PM5761", "PM5561"], notes: "Schneider DATETIME encoding."}
  - {key: current_a, name: "Current A", group: r_1s_metering_50_60_cycles, table: holding, address: 2999, type: float32, unit: "A", access: r}
  - {key: current_b, name: "Current B", group: r_1s_metering_50_60_cycles, table: holding, address: 3001, type: float32, unit: "A", access: r}
  - {key: current_c, name: "Current C", group: r_1s_metering_50_60_cycles, table: holding, address: 3003, type: float32, unit: "A", access: r}
  - {key: current_n, name: "Current N", group: r_1s_metering_50_60_cycles, table: holding, address: 3005, type: float32, unit: "A", access: r}
  - {key: current_g, name: "Current G", group: r_1s_metering_50_60_cycles, table: holding, address: 3007, type: float32, unit: "A", access: r}
  - {key: current_avg, name: "Current Avg", group: r_1s_metering_50_60_cycles, table: holding, address: 3009, type: float32, unit: "A", access: r}
  - {key: current_unbalance_a, name: "Current Unbalance A", group: r_1s_metering_50_60_cycles, table: holding, address: 3011, type: float32, unit: "%", access: r}
  - {key: current_unbalance_b, name: "Current Unbalance B", group: r_1s_metering_50_60_cycles, table: holding, address: 3013, type: float32, unit: "%", access: r}
  - {key: current_unbalance_c, name: "Current Unbalance C", group: r_1s_metering_50_60_cycles, table: holding, address: 3015, type: float32, unit: "%", access: r}
  - {key: current_unbalance_worst, name: "Current Unbalance Worst", group: r_1s_metering_50_60_cycles, table: holding, address: 3017, type: float32, unit: "%", access: r}
  - {key: voltage_a_b, name: "Voltage A-B", group: r_1s_metering_50_60_cycles, table: holding, address: 3019, type: float32, unit: "V", access: r}
  - {key: voltage_b_c, name: "Voltage B-C", group: r_1s_metering_50_60_cycles, table: holding, address: 3021, type: float32, unit: "V", access: r}
  - {key: voltage_c_a, name: "Voltage C-A", group: r_1s_metering_50_60_cycles, table: holding, address: 3023, type: float32, unit: "V", access: r}
  - {key: voltage_l_l_avg, name: "Voltage L-L Avg", group: r_1s_metering_50_60_cycles, table: holding, address: 3025, type: float32, unit: "V", access: r}
  - {key: voltage_a_n, name: "Voltage A-N", group: r_1s_metering_50_60_cycles, table: holding, address: 3027, type: float32, unit: "V", access: r}
  - {key: voltage_b_n, name: "Voltage B-N", group: r_1s_metering_50_60_cycles, table: holding, address: 3029, type: float32, unit: "V", access: r}
  - {key: voltage_c_n, name: "Voltage C-N", group: r_1s_metering_50_60_cycles, table: holding, address: 3031, type: float32, unit: "V", access: r}
  - {key: voltage_l_n_avg, name: "Voltage L-N Avg", group: r_1s_metering_50_60_cycles, table: holding, address: 3035, type: float32, unit: "V", access: r}
  - {key: voltage_unbalance_a_b, name: "Voltage Unbalance A-B", group: r_1s_metering_50_60_cycles, table: holding, address: 3037, type: float32, unit: "%", access: r}
  - {key: voltage_unbalance_b_c, name: "Voltage Unbalance B-C", group: r_1s_metering_50_60_cycles, table: holding, address: 3039, type: float32, unit: "%", access: r}
  - {key: voltage_unbalance_c_a, name: "Voltage Unbalance C-A", group: r_1s_metering_50_60_cycles, table: holding, address: 3041, type: float32, unit: "%", access: r}
  - {key: voltage_unbalance_l_l_worst, name: "Voltage Unbalance L-L Worst", group: r_1s_metering_50_60_cycles, table: holding, address: 3043, type: float32, unit: "%", access: r}
  - {key: voltage_unbalance_a_n, name: "Voltage Unbalance A-N", group: r_1s_metering_50_60_cycles, table: holding, address: 3045, type: float32, unit: "%", access: r}
  - {key: voltage_unbalance_b_n, name: "Voltage Unbalance B-N", group: r_1s_metering_50_60_cycles, table: holding, address: 3047, type: float32, unit: "%", access: r}
  - {key: voltage_unbalance_c_n, name: "Voltage Unbalance C-N", group: r_1s_metering_50_60_cycles, table: holding, address: 3049, type: float32, unit: "%", access: r}
  - {key: voltage_unbalance_l_n_worst, name: "Voltage Unbalance L-N Worst", group: r_1s_metering_50_60_cycles, table: holding, address: 3051, type: float32, unit: "%", access: r}
  - {key: active_power_a, name: "Active Power A", group: r_1s_metering_50_60_cycles, table: holding, address: 3053, type: float32, unit: "kW", access: r}
  - {key: active_power_b, name: "Active Power B", group: r_1s_metering_50_60_cycles, table: holding, address: 3055, type: float32, unit: "kW", access: r}
  - {key: active_power_c, name: "Active Power C", group: r_1s_metering_50_60_cycles, table: holding, address: 3057, type: float32, unit: "kW", access: r}
  - {key: active_power_total, name: "Active Power Total", group: r_1s_metering_50_60_cycles, table: holding, address: 3059, type: float32, unit: "kW", access: r}
  - {key: reactive_power_a, name: "Reactive Power A", group: r_1s_metering_50_60_cycles, table: holding, address: 3061, type: float32, unit: "kVAR", access: r}
  - {key: reactive_power_b, name: "Reactive Power B", group: r_1s_metering_50_60_cycles, table: holding, address: 3063, type: float32, unit: "kVAR", access: r}
  - {key: reactive_power_c, name: "Reactive Power C", group: r_1s_metering_50_60_cycles, table: holding, address: 3065, type: float32, unit: "kVAR", access: r}
  - {key: reactive_power_total, name: "Reactive Power Total", group: r_1s_metering_50_60_cycles, table: holding, address: 3067, type: float32, unit: "kVAR", access: r}
  - {key: apparent_power_a, name: "Apparent Power A", group: r_1s_metering_50_60_cycles, table: holding, address: 3069, type: float32, unit: "kVA", access: r}
  - {key: apparent_power_b, name: "Apparent Power B", group: r_1s_metering_50_60_cycles, table: holding, address: 3071, type: float32, unit: "kVA", access: r}
  - {key: apparent_power_c, name: "Apparent Power C", group: r_1s_metering_50_60_cycles, table: holding, address: 3073, type: float32, unit: "kVA", access: r}
  - {key: apparent_power_total, name: "Apparent Power Total", group: r_1s_metering_50_60_cycles, table: holding, address: 3075, type: float32, unit: "kVA", access: r}
  - {key: power_factor_a, name: "Power Factor A", group: r_1s_metering_50_60_cycles, table: holding, address: 3077, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: power_factor_b, name: "Power Factor B", group: r_1s_metering_50_60_cycles, table: holding, address: 3079, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: power_factor_c, name: "Power Factor C", group: r_1s_metering_50_60_cycles, table: holding, address: 3081, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: power_factor_total, name: "Power Factor Total", group: r_1s_metering_50_60_cycles, table: holding, address: 3083, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: displacement_power_factor_a, name: "Displacement Power Factor A", group: r_1s_metering_50_60_cycles, table: holding, address: 3085, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: displacement_power_factor_b, name: "Displacement Power Factor B", group: r_1s_metering_50_60_cycles, table: holding, address: 3087, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: displacement_power_factor_c, name: "Displacement Power Factor C", group: r_1s_metering_50_60_cycles, table: holding, address: 3089, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: displacement_power_factor_total, name: "Displacement Power Factor Total", group: r_1s_metering_50_60_cycles, table: holding, address: 3091, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: rcm_current_i5, name: "RCM Current I5", group: r_1s_metering_50_60_cycles, table: holding, address: 3099, type: float32, unit: "A", access: r, applies_to: ["PM5660", "PM5661", "PM5760", "PM5761"]}
  - {key: rcm_current_i6, name: "RCM Current i6", group: r_1s_metering_50_60_cycles, table: holding, address: 3101, type: float32, unit: "A", access: r, applies_to: ["PM5660", "PM5661", "PM5760", "PM5761"]}
  - {key: frequency, name: "Frequency", group: r_1s_metering_50_60_cycles, table: holding, address: 3109, type: float32, unit: "Hz", access: r}
  - {key: input_metering_rate_channel_01, name: "Input Metering Rate Channel 01", group: r_1s_metering_50_60_cycles, table: holding, address: 3111, type: float32, access: r}
  - {key: input_metering_rate_channel_02, name: "Input Metering Rate Channel 02", group: r_1s_metering_50_60_cycles, table: holding, address: 3113, type: float32, access: r}
  - {key: input_metering_rate_channel_03, name: "Input Metering Rate Channel 03", group: r_1s_metering_50_60_cycles, table: holding, address: 3115, type: float32, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_rate_channel_04, name: "Input Metering Rate Channel 04", group: r_1s_metering_50_60_cycles, table: holding, address: 3117, type: float32, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: temperature, name: "Temperature", group: r_1s_metering_50_60_cycles, table: holding, address: 3131, type: float32, unit: "degrees C", access: r}
  - {key: phase_rotation, name: "Phase Rotation", group: r_1s_metering_50_60_cycles, table: holding, address: 3133, type: uint16, access: r}
  - {key: power_factor_total_iec, name: "Power Factor Total IEC", group: r_1s_metering_50_60_cycles, table: holding, address: 3191, type: float32, access: r}
  - {key: power_factor_total_lead_lag, name: "Power Factor Total Lead Lag", group: r_1s_metering_50_60_cycles, table: holding, address: 3193, type: float32, access: r}
  - {key: miscellaneous_power_factor_total_iec, name: "Power Factor Total IEC", group: r_1s_metering_50_60_cycles, table: holding, address: 3195, type: uint16, access: r}
  - {key: miscellaneous_power_factor_total_lead_lag, name: "Power Factor Total Lead Lag", group: r_1s_metering_50_60_cycles, table: holding, address: 3196, type: uint16, access: r}
  - {key: accumulated_energy_reset_date_time, name: "Accumulated Energy Reset Date/Time", group: energy, table: holding, address: 3199, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: accumulated_energy_active_energy_delivered_into_load, name: "Active Energy Delivered (Into Load)", group: energy, table: holding, address: 3203, type: int64, unit: "Wh", access: r}
  - {key: accumulated_energy_active_energy_received_out_of_load, name: "Active Energy Received (Out of Load)", group: energy, table: holding, address: 3207, type: int64, unit: "Wh", access: r}
  - {key: accumulated_energy_active_energy_delivered_plus_received, name: "Active Energy Delivered + Received", group: energy, table: holding, address: 3211, type: int64, unit: "Wh", access: r}
  - {key: accumulated_energy_active_energy_delivered_received, name: "Active Energy Delivered- Received", group: energy, table: holding, address: 3215, type: int64, unit: "Wh", access: r}
  - {key: accumulated_energy_reactive_energy_delivered, name: "Reactive Energy Delivered", group: energy, table: holding, address: 3219, type: int64, unit: "VARh", access: r}
  - {key: accumulated_energy_reactive_energy_received, name: "Reactive Energy Received", group: energy, table: holding, address: 3223, type: int64, unit: "VARh", access: r}
  - {key: accumulated_energy_reactive_energy_delivered_plus_received, name: "Reactive Energy Delivered + Received", group: energy, table: holding, address: 3227, type: int64, unit: "VARh", access: r}
  - {key: accumulated_energy_reactive_energy_delivered_received, name: "Reactive Energy Delivered - Received", group: energy, table: holding, address: 3231, type: int64, unit: "VARh", access: r}
  - {key: accumulated_energy_apparent_energy_delivered, name: "Apparent Energy Delivered", group: energy, table: holding, address: 3235, type: int64, unit: "VAh", access: r}
  - {key: accumulated_energy_apparent_energy_received, name: "Apparent Energy Received", group: energy, table: holding, address: 3239, type: int64, unit: "VAh", access: r}
  - {key: accumulated_energy_apparent_energy_delivered_plus_received, name: "Apparent Energy Delivered + Received", group: energy, table: holding, address: 3243, type: int64, unit: "VAh", access: r}
  - {key: accumulated_energy_apparent_energy_delivered_received, name: "Apparent Energy Delivered - Received", group: energy, table: holding, address: 3247, type: int64, unit: "VAh", access: r}
  - {key: input_metering_accumulation_ch01_reset_d_t, name: "Input Metering Accumulation Ch01 Reset D/T", group: energy, table: holding, address: 3553, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: input_metering_accumulation_ch02_reset_d_t, name: "Input Metering Accumulation Ch02 Reset D/T", group: energy, table: holding, address: 3557, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: input_metering_accumulation_ch03_reset_d_t, name: "Input Metering Accumulation Ch03 Reset D/T", group: energy, table: holding, address: 3561, type: raw, length: 4, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Schneider DATETIME encoding."}
  - {key: input_metering_accumulation_ch04_reset_d_t, name: "Input Metering Accumulation Ch04 Reset D/T", group: energy, table: holding, address: 3565, type: raw, length: 4, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Schneider DATETIME encoding."}
  - {key: input_metering_accumulation_input_metering_accumulation_channel, name: "Input Metering Accumulation Channel 01", group: energy, table: holding, address: 3569, type: int64, access: r}
  - {key: input_metering_accumulation_channel_02_3573, name: "Input Metering Accumulation Channel 02", group: energy, table: holding, address: 3573, type: int64, access: r}
  - {key: input_metering_accumulation_channel_03_3577, name: "Input Metering Accumulation Channel 03", group: energy, table: holding, address: 3577, type: int64, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_accumulation_channel_04_3581, name: "Input Metering Accumulation Channel 04", group: energy, table: holding, address: 3581, type: int64, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: power_demand_method, name: "Power Demand Method", group: demand, table: holding, address: 3700, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: power_demand_interval_duration, name: "Power Demand Interval Duration", group: demand, table: holding, address: 3701, type: uint16, unit: "minutes", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: power_demand_subinterval_duration, name: "Power Demand Subinterval Duration", group: demand, table: holding, address: 3702, type: uint16, unit: "minutes", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: power_demand_elapsed_time_in_interval, name: "Power Demand Elapsed Time in Interval", group: demand, table: holding, address: 3703, type: uint16, unit: "seconds", access: r}
  - {key: power_demand_elapsed_time_in_subinterval, name: "Power Demand Elapsed Time in Subinterval", group: demand, table: holding, address: 3704, type: uint16, unit: "seconds", access: r}
  - {key: power_demand_peak_reset_date_time, name: "Power Demand Peak Reset Date/Time", group: demand, table: holding, address: 3705, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: current_demand_method, name: "Current Demand Method", group: demand, table: holding, address: 3710, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: current_demand_interval_duration, name: "Current Demand Interval Duration", group: demand, table: holding, address: 3711, type: uint16, unit: "minutes", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: current_demand_subinterval_duration, name: "Current Demand Subinterval Duration", group: demand, table: holding, address: 3712, type: uint16, unit: "minutes", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: current_demand_elapsed_time_in_interval, name: "Current Demand Elapsed Time in Interval", group: demand, table: holding, address: 3713, type: uint16, unit: "seconds", access: r}
  - {key: current_demand_elapsed_time_in_subinterval, name: "Current Demand Elapsed Time in Subinterval", group: demand, table: holding, address: 3714, type: uint16, unit: "seconds", access: r}
  - {key: current_demand_peak_reset_date_time, name: "Current Demand Peak Reset Date/Time", group: demand, table: holding, address: 3715, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: input_metering_demand_method, name: "Input Metering Demand Method", group: demand, table: holding, address: 3720, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: input_metering_demand_interval_duration, name: "Input Metering Demand Interval Duration", group: demand, table: holding, address: 3721, type: uint16, unit: "minutes", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: input_metering_demand_subinterval_duration, name: "Input Metering Demand Subinterval Duration", group: demand, table: holding, address: 3722, type: uint16, unit: "minutes", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: input_metering_demand_elapsed_time_in_interval, name: "Input Metering Demand Elapsed Time in Interval", group: demand, table: holding, address: 3723, type: uint16, unit: "seconds", access: r}
  - {key: input_metering_demand_elapsed_time_in_subinterval, name: "Input Metering Demand Elapsed Time in Subinterval", group: demand, table: holding, address: 3724, type: uint16, unit: "seconds", access: r}
  - {key: input_metering_demand_peak_reset_date_time, name: "Input Metering Demand Peak Reset Date/Time", group: demand, table: holding, address: 3725, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: demand_system_assignment, name: "Demand System Assignment", group: demand, table: holding, address: 3760, type: uint16, access: r}
  - {key: register_number_of_metered_quantity, name: "Register Number of Metered Quantity", group: demand, table: holding, address: 3761, type: uint16, access: r}
  - {key: units_code, name: "Units Code", group: demand, table: holding, address: 3762, type: uint16, access: r}
  - {key: last_demand, name: "Last Demand", group: demand, table: holding, address: 3763, type: float32, unit: "kW", access: r}
  - {key: present_demand, name: "Present Demand", group: demand, table: holding, address: 3765, type: float32, unit: "kW", access: r}
  - {key: predicted_demand, name: "Predicted Demand", group: demand, table: holding, address: 3767, type: float32, unit: "kW", access: r}
  - {key: peak_demand, name: "Peak Demand", group: demand, table: holding, address: 3769, type: float32, unit: "kW", access: r}
  - {key: peak_demand_datetime, name: "Peak Demand DateTime", group: demand, table: holding, address: 3771, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: demand_channel_2_reactive_power_demand_system_assignment, name: "Demand System Assignment", group: demand, table: holding, address: 3776, type: uint16, access: r}
  - {key: demand_channel_2_reactive_power_register_number_of_metered_quant, name: "Register Number of Metered Quantity", group: demand, table: holding, address: 3777, type: uint16, access: r}
  - {key: demand_channel_2_reactive_power_units_code, name: "Units Code", group: demand, table: holding, address: 3778, type: uint16, access: r}
  - {key: demand_channel_2_reactive_power_last_demand, name: "Last Demand", group: demand, table: holding, address: 3779, type: float32, unit: "kVAR", access: r}
  - {key: demand_channel_2_reactive_power_present_demand, name: "Present Demand", group: demand, table: holding, address: 3781, type: float32, unit: "kVAR", access: r}
  - {key: demand_channel_2_reactive_power_predicted_demand, name: "Predicted Demand", group: demand, table: holding, address: 3783, type: float32, unit: "kVAR", access: r}
  - {key: demand_channel_2_reactive_power_peak_demand, name: "Peak Demand", group: demand, table: holding, address: 3785, type: float32, unit: "kVAR", access: r}
  - {key: demand_channel_2_reactive_power_peak_demand_datetime, name: "Peak Demand DateTime", group: demand, table: holding, address: 3787, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: demand_channel_3_apparent_power_demand_system_assignment, name: "Demand System Assignment", group: demand, table: holding, address: 3792, type: uint16, access: r}
  - {key: demand_channel_3_apparent_power_register_number_of_metered_quant, name: "Register Number of Metered Quantity", group: demand, table: holding, address: 3793, type: uint16, access: r}
  - {key: demand_channel_3_apparent_power_units_code, name: "Units Code", group: demand, table: holding, address: 3794, type: uint16, access: r}
  - {key: demand_channel_3_apparent_power_last_demand, name: "Last Demand", group: demand, table: holding, address: 3795, type: float32, unit: "kVA", access: r}
  - {key: demand_channel_3_apparent_power_present_demand, name: "Present Demand", group: demand, table: holding, address: 3797, type: float32, unit: "kVA", access: r}
  - {key: demand_channel_3_apparent_power_predicted_demand, name: "Predicted Demand", group: demand, table: holding, address: 3799, type: float32, unit: "kVA", access: r}
  - {key: demand_channel_3_apparent_power_peak_demand, name: "Peak Demand", group: demand, table: holding, address: 3801, type: float32, unit: "kVA", access: r}
  - {key: demand_channel_3_apparent_power_peak_demand_datetime, name: "Peak Demand DateTime", group: demand, table: holding, address: 3803, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: demand_channel_4_current_a_demand_system_assignment, name: "Demand System Assignment", group: demand, table: holding, address: 3808, type: uint16, access: r}
  - {key: demand_channel_4_current_a_register_number_of_metered_quantity, name: "Register Number of Metered Quantity", group: demand, table: holding, address: 3809, type: uint16, access: r}
  - {key: demand_channel_4_current_a_units_code, name: "Units Code", group: demand, table: holding, address: 3810, type: uint16, access: r}
  - {key: demand_channel_4_current_a_last_demand, name: "Last Demand", group: demand, table: holding, address: 3811, type: float32, unit: "A", access: r}
  - {key: demand_channel_4_current_a_present_demand, name: "Present Demand", group: demand, table: holding, address: 3813, type: float32, unit: "A", access: r}
  - {key: demand_channel_4_current_a_predicted_demand, name: "Predicted Demand", group: demand, table: holding, address: 3815, type: float32, unit: "A", access: r}
  - {key: demand_channel_4_current_a_peak_demand, name: "Peak Demand", group: demand, table: holding, address: 3817, type: float32, unit: "A", access: r}
  - {key: demand_channel_4_current_a_peak_demand_datetime, name: "Peak Demand DateTime", group: demand, table: holding, address: 3819, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: demand_channel_5_current_b_demand_system_assignment, name: "Demand System Assignment", group: demand, table: holding, address: 3824, type: uint16, access: r}
  - {key: demand_channel_5_current_b_register_number_of_metered_quantity, name: "Register Number of Metered Quantity", group: demand, table: holding, address: 3825, type: uint16, access: r}
  - {key: demand_channel_5_current_b_units_code, name: "Units Code", group: demand, table: holding, address: 3826, type: uint16, access: r}
  - {key: demand_channel_5_current_b_last_demand, name: "Last Demand", group: demand, table: holding, address: 3827, type: float32, unit: "A", access: r}
  - {key: demand_channel_5_current_b_present_demand, name: "Present Demand", group: demand, table: holding, address: 3829, type: float32, unit: "A", access: r}
  - {key: demand_channel_5_current_b_predicted_demand, name: "Predicted Demand", group: demand, table: holding, address: 3831, type: float32, unit: "A", access: r}
  - {key: demand_channel_5_current_b_peak_demand, name: "Peak Demand", group: demand, table: holding, address: 3833, type: float32, unit: "A", access: r}
  - {key: demand_channel_5_current_b_peak_demand_datetime, name: "Peak Demand DateTime", group: demand, table: holding, address: 3835, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: demand_channel_6_current_c_demand_system_assignment, name: "Demand System Assignment", group: demand, table: holding, address: 3840, type: uint16, access: r}
  - {key: demand_channel_6_current_c_register_number_of_metered_quantity, name: "Register Number of Metered Quantity", group: demand, table: holding, address: 3841, type: uint16, access: r}
  - {key: demand_channel_6_current_c_units_code, name: "Units Code", group: demand, table: holding, address: 3842, type: uint16, access: r}
  - {key: demand_channel_6_current_c_last_demand, name: "Last Demand", group: demand, table: holding, address: 3843, type: float32, unit: "A", access: r}
  - {key: demand_channel_6_current_c_present_demand, name: "Present Demand", group: demand, table: holding, address: 3845, type: float32, unit: "A", access: r}
  - {key: demand_channel_6_current_c_predicted_demand, name: "Predicted Demand", group: demand, table: holding, address: 3847, type: float32, unit: "A", access: r}
  - {key: demand_channel_6_current_c_peak_demand, name: "Peak Demand", group: demand, table: holding, address: 3849, type: float32, unit: "A", access: r}
  - {key: demand_channel_6_current_c_peak_demand_datetime, name: "Peak Demand DateTime", group: demand, table: holding, address: 3851, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: demand_channel_7_current_n_demand_system_assignment, name: "Demand System Assignment", group: demand, table: holding, address: 3856, type: uint16, access: r}
  - {key: demand_channel_7_current_n_register_number_of_metered_quantity, name: "Register Number of Metered Quantity", group: demand, table: holding, address: 3857, type: uint16, access: r}
  - {key: demand_channel_7_current_n_units_code, name: "Units Code", group: demand, table: holding, address: 3858, type: uint16, access: r}
  - {key: demand_channel_7_current_n_last_demand, name: "Last Demand", group: demand, table: holding, address: 3859, type: float32, unit: "A", access: r}
  - {key: demand_channel_7_current_n_present_demand, name: "Present Demand", group: demand, table: holding, address: 3861, type: float32, unit: "A", access: r}
  - {key: demand_channel_7_current_n_predicted_demand, name: "Predicted Demand", group: demand, table: holding, address: 3863, type: float32, unit: "A", access: r}
  - {key: demand_channel_7_current_n_peak_demand, name: "Peak Demand", group: demand, table: holding, address: 3865, type: float32, unit: "A", access: r}
  - {key: demand_channel_7_current_n_peak_demand_datetime, name: "Peak Demand DateTime", group: demand, table: holding, address: 3867, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: demand_channel_8_current_avg_demand_system_assignment, name: "Demand System Assignment", group: demand, table: holding, address: 3872, type: uint16, access: r}
  - {key: demand_channel_8_current_avg_register_number_of_metered_quantity, name: "Register Number of Metered Quantity", group: demand, table: holding, address: 3873, type: uint16, access: r}
  - {key: demand_channel_8_current_avg_units_code, name: "Units Code", group: demand, table: holding, address: 3874, type: uint16, access: r}
  - {key: demand_channel_8_current_avg_last_demand, name: "Last Demand", group: demand, table: holding, address: 3875, type: float32, unit: "A", access: r}
  - {key: demand_channel_8_current_avg_present_demand, name: "Present Demand", group: demand, table: holding, address: 3877, type: float32, unit: "A", access: r}
  - {key: demand_channel_8_current_avg_predicted_demand, name: "Predicted Demand", group: demand, table: holding, address: 3879, type: float32, unit: "A", access: r}
  - {key: demand_channel_8_current_avg_peak_demand, name: "Peak Demand", group: demand, table: holding, address: 3881, type: float32, unit: "A", access: r}
  - {key: demand_channel_8_current_avg_peak_demand_datetime, name: "Peak Demand DateTime", group: demand, table: holding, address: 3883, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: demand_channel_9_current_g_demand_system_assignment, name: "Demand System Assignment", group: demand, table: holding, address: 3888, type: uint16, access: r}
  - {key: demand_channel_9_current_g_register_number_of_metered_quantity, name: "Register Number of Metered Quantity", group: demand, table: holding, address: 3889, type: uint16, access: r}
  - {key: demand_channel_9_current_g_units_code, name: "Units Code", group: demand, table: holding, address: 3890, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_9_current_g_last_demand, name: "Last Demand", group: demand, table: holding, address: 3891, type: float32, unit: "A", access: r}
  - {key: demand_channel_9_current_g_present_demand, name: "Present Demand", group: demand, table: holding, address: 3893, type: float32, unit: "A", access: r}
  - {key: demand_channel_9_current_g_predicted_demand, name: "Predicted Demand", group: demand, table: holding, address: 3895, type: float32, unit: "A", access: r}
  - {key: demand_channel_9_current_g_peak_demand, name: "Peak Demand", group: demand, table: holding, address: 3897, type: float32, unit: "A", access: r}
  - {key: demand_channel_9_current_g_peak_demand_datetime, name: "Peak Demand DateTime", group: demand, table: holding, address: 3899, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: demand_channel_10_input_metering_channel_1_demand_system_assignm, name: "Demand System Assignment", group: demand, table: holding, address: 3904, type: uint16, access: r}
  - {key: demand_channel_10_input_metering_channel_1_register_number_of_me, name: "Register Number of Metered Quantity", group: demand, table: holding, address: 3905, type: uint16, access: r}
  - {key: demand_channel_10_input_metering_channel_1_units_code, name: "Units Code", group: demand, table: holding, address: 3906, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_10_input_metering_channel_1_last_demand, name: "Last Demand", group: demand, table: holding, address: 3907, type: float32, unit: "See Units Code", access: r}
  - {key: demand_channel_10_input_metering_channel_1_present_demand, name: "Present Demand", group: demand, table: holding, address: 3909, type: float32, unit: "See Units Code", access: r}
  - {key: demand_channel_10_input_metering_channel_1_predicted_demand, name: "Predicted Demand", group: demand, table: holding, address: 3911, type: float32, unit: "See Units Code", access: r}
  - {key: demand_channel_10_input_metering_channel_1_peak_demand, name: "Peak Demand", group: demand, table: holding, address: 3913, type: float32, unit: "See Units Code", access: r}
  - {key: demand_channel_10_input_metering_channel_1_peak_demand_datetime, name: "Peak Demand DateTime", group: demand, table: holding, address: 3915, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: demand_channel_11_input_metering_channel_2_demand_system_assignm, name: "Demand System Assignment", group: demand, table: holding, address: 3920, type: uint16, access: r}
  - {key: demand_channel_11_input_metering_channel_2_register_number_of_me, name: "Register Number of Metered Quantity", group: demand, table: holding, address: 3921, type: uint16, access: r}
  - {key: demand_channel_11_input_metering_channel_2_units_code, name: "Units Code", group: demand, table: holding, address: 3922, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_11_input_metering_channel_2_last_demand, name: "Last Demand", group: demand, table: holding, address: 3923, type: float32, unit: "See Units Code", access: r}
  - {key: demand_channel_11_input_metering_channel_2_present_demand, name: "Present Demand", group: demand, table: holding, address: 3925, type: float32, unit: "See Units Code", access: r}
  - {key: demand_channel_11_input_metering_channel_2_predicted_demand, name: "Predicted Demand", group: demand, table: holding, address: 3927, type: float32, unit: "See Units Code", access: r}
  - {key: demand_channel_11_input_metering_channel_2_peak_demand, name: "Peak Demand", group: demand, table: holding, address: 3929, type: float32, unit: "See Units Code", access: r}
  - {key: demand_channel_11_input_metering_channel_2_peak_demand_datetime, name: "Peak Demand DateTime", group: demand, table: holding, address: 3931, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: demand_channel_12_input_metering_channel_3_demand_system_assignm, name: "Demand System Assignment", group: demand, table: holding, address: 3936, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: demand_channel_12_input_metering_channel_3_register_number_of_me, name: "Register Number of Metered Quantity", group: demand, table: holding, address: 3937, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: demand_channel_12_input_metering_channel_3_units_code, name: "Units Code", group: demand, table: holding, address: 3938, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_12_input_metering_channel_3_last_demand, name: "Last Demand", group: demand, table: holding, address: 3939, type: float32, unit: "See Units Code", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: demand_channel_12_input_metering_channel_3_present_demand, name: "Present Demand", group: demand, table: holding, address: 3941, type: float32, unit: "See Units Code", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: demand_channel_12_input_metering_channel_3_predicted_demand, name: "Predicted Demand", group: demand, table: holding, address: 3943, type: float32, unit: "See Units Code", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: demand_channel_12_input_metering_channel_3_peak_demand, name: "Peak Demand", group: demand, table: holding, address: 3945, type: float32, unit: "See Units Code", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: demand_channel_12_input_metering_channel_3_peak_demand_datetime, name: "Peak Demand DateTime", group: demand, table: holding, address: 3947, type: raw, length: 4, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Schneider DATETIME encoding."}
  - {key: demand_channel_13_input_metering_channel_4_demand_system_assignm, name: "Demand System Assignment", group: demand, table: holding, address: 3952, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: demand_channel_13_input_metering_channel_4_register_number_of_me, name: "Register Number of Metered Quantity", group: demand, table: holding, address: 3953, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: demand_channel_13_input_metering_channel_4_units_code, name: "Units Code", group: demand, table: holding, address: 3954, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_13_input_metering_channel_4_last_demand, name: "Last Demand", group: demand, table: holding, address: 3955, type: float32, unit: "See Units Code", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: demand_channel_13_input_metering_channel_4_present_demand, name: "Present Demand", group: demand, table: holding, address: 3957, type: float32, unit: "See Units Code", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: demand_channel_13_input_metering_channel_4_predicted_demand, name: "Predicted Demand", group: demand, table: holding, address: 3959, type: float32, unit: "See Units Code", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: demand_channel_13_input_metering_channel_4_peak_demand, name: "Peak Demand", group: demand, table: holding, address: 3961, type: float32, unit: "See Units Code", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: demand_channel_13_input_metering_channel_4_peak_demand_datetime, name: "Peak Demand DateTime", group: demand, table: holding, address: 3963, type: raw, length: 4, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Schneider DATETIME encoding."}
  - {key: demand_channel_14_active_power_phase_a_demand_system_assignment, name: "Demand System Assignment", group: demand, table: holding, address: 3968, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_14_active_power_phase_a_register_number_of_metere, name: "Register Number of Metered Quantity", group: demand, table: holding, address: 3969, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_14_active_power_phase_a_units_code, name: "Units Code", group: demand, table: holding, address: 3970, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_14_active_power_phase_a_last_demand, name: "Last Demand", group: demand, table: holding, address: 3971, type: float32, unit: "KW", access: r}
  - {key: demand_channel_14_active_power_phase_a_present_demand, name: "Present Demand", group: demand, table: holding, address: 3973, type: float32, unit: "KW", access: r}
  - {key: demand_channel_14_active_power_phase_a_predicted_demand, name: "Predicted Demand", group: demand, table: holding, address: 3975, type: float32, unit: "KW", access: r}
  - {key: demand_channel_14_active_power_phase_a_peak_demand, name: "Peak Demand", group: demand, table: holding, address: 3977, type: float32, unit: "KW", access: r}
  - {key: demand_channel_14_active_power_phase_a_peak_demand_datetime, name: "Peak Demand DateTime", group: demand, table: holding, address: 3979, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: demand_channel_15_reactive_power_phase_a_demand_system_assignmen, name: "Demand System Assignment", group: demand, table: holding, address: 3984, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_15_reactive_power_phase_a_register_number_of_mete, name: "Register Number of Metered Quantity", group: demand, table: holding, address: 3985, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_15_reactive_power_phase_a_units_code, name: "Units Code", group: demand, table: holding, address: 3986, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_15_reactive_power_phase_a_last_demand, name: "Last Demand", group: demand, table: holding, address: 3987, type: float32, unit: "KVAR", access: r}
  - {key: demand_channel_15_reactive_power_phase_a_present_demand, name: "Present Demand", group: demand, table: holding, address: 3989, type: float32, unit: "KVAR", access: r}
  - {key: demand_channel_15_reactive_power_phase_a_predicted_demand, name: "Predicted Demand", group: demand, table: holding, address: 3991, type: float32, unit: "KVAR", access: r}
  - {key: demand_channel_15_reactive_power_phase_a_peak_demand, name: "Peak Demand", group: demand, table: holding, address: 3993, type: float32, unit: "KVAR", access: r}
  - {key: demand_channel_15_reactive_power_phase_a_peak_demand_datetime, name: "Peak Demand DateTime", group: demand, table: holding, address: 3995, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: demand_channel_16_apparent_power_phase_a_demand_system_assignmen, name: "Demand System Assignment", group: demand, table: holding, address: 4000, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_16_apparent_power_phase_a_register_number_of_mete, name: "Register Number of Metered Quantity", group: demand, table: holding, address: 4001, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_16_apparent_power_phase_a_units_code, name: "Units Code", group: demand, table: holding, address: 4002, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_16_apparent_power_phase_a_last_demand, name: "Last Demand", group: demand, table: holding, address: 4003, type: float32, unit: "KVA", access: r}
  - {key: demand_channel_16_apparent_power_phase_a_present_demand, name: "Present Demand", group: demand, table: holding, address: 4005, type: float32, unit: "KVA", access: r}
  - {key: demand_channel_16_apparent_power_phase_a_predicted_demand, name: "Predicted Demand", group: demand, table: holding, address: 4007, type: float32, unit: "KVA", access: r}
  - {key: demand_channel_16_apparent_power_phase_a_peak_demand, name: "Peak Demand", group: demand, table: holding, address: 4009, type: float32, unit: "KVA", access: r}
  - {key: demand_channel_16_apparent_power_phase_a_peak_demand_datetime, name: "Peak Demand DateTime", group: demand, table: holding, address: 4011, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: demand_channel_17_active_power_phase_b_demand_system_assignment, name: "Demand System Assignment", group: demand, table: holding, address: 4016, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_17_active_power_phase_b_register_number_of_metere, name: "Register Number of Metered Quantity", group: demand, table: holding, address: 4017, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_17_active_power_phase_b_units_code, name: "Units Code", group: demand, table: holding, address: 4018, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_17_active_power_phase_b_last_demand, name: "Last Demand", group: demand, table: holding, address: 4019, type: float32, unit: "KW", access: r}
  - {key: demand_channel_17_active_power_phase_b_present_demand, name: "Present Demand", group: demand, table: holding, address: 4021, type: float32, unit: "KW", access: r}
  - {key: demand_channel_17_active_power_phase_b_predicted_demand, name: "Predicted Demand", group: demand, table: holding, address: 4023, type: float32, unit: "KW", access: r}
  - {key: demand_channel_17_active_power_phase_b_peak_demand, name: "Peak Demand", group: demand, table: holding, address: 4025, type: float32, unit: "KW", access: r}
  - {key: demand_channel_17_active_power_phase_b_peak_demand_datetime, name: "Peak Demand DateTime", group: demand, table: holding, address: 4027, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: demand_channel_18_reactive_power_phase_b_demand_system_assignmen, name: "Demand System Assignment", group: demand, table: holding, address: 4032, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_18_reactive_power_phase_b_register_number_of_mete, name: "Register Number of Metered Quantity", group: demand, table: holding, address: 4033, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_18_reactive_power_phase_b_units_code, name: "Units Code", group: demand, table: holding, address: 4034, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_18_reactive_power_phase_b_last_demand, name: "Last Demand", group: demand, table: holding, address: 4035, type: float32, unit: "KVAR", access: r}
  - {key: demand_channel_18_reactive_power_phase_b_present_demand, name: "Present Demand", group: demand, table: holding, address: 4037, type: float32, unit: "KVAR", access: r}
  - {key: demand_channel_18_reactive_power_phase_b_predicted_demand, name: "Predicted Demand", group: demand, table: holding, address: 4039, type: float32, unit: "KVAR", access: r}
  - {key: demand_channel_18_reactive_power_phase_b_peak_demand, name: "Peak Demand", group: demand, table: holding, address: 4041, type: float32, unit: "KVAR", access: r}
  - {key: demand_channel_18_reactive_power_phase_b_peak_demand_datetime, name: "Peak Demand DateTime", group: demand, table: holding, address: 4043, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: demand_channel_19_apparent_power_phase_b_demand_system_assignmen, name: "Demand System Assignment", group: demand, table: holding, address: 4048, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_19_apparent_power_phase_b_register_number_of_mete, name: "Register Number of Metered Quantity", group: demand, table: holding, address: 4049, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_19_apparent_power_phase_b_units_code, name: "Units Code", group: demand, table: holding, address: 4050, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_19_apparent_power_phase_b_last_demand, name: "Last Demand", group: demand, table: holding, address: 4051, type: float32, unit: "KVA", access: r}
  - {key: demand_channel_19_apparent_power_phase_b_present_demand, name: "Present Demand", group: demand, table: holding, address: 4053, type: float32, unit: "KVA", access: r}
  - {key: demand_channel_19_apparent_power_phase_b_predicted_demand, name: "Predicted Demand", group: demand, table: holding, address: 4055, type: float32, unit: "KVA", access: r}
  - {key: demand_channel_19_apparent_power_phase_b_peak_demand, name: "Peak Demand", group: demand, table: holding, address: 4057, type: float32, unit: "KVA", access: r}
  - {key: demand_channel_19_apparent_power_phase_b_peak_demand_datetime, name: "Peak Demand DateTime", group: demand, table: holding, address: 4059, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: demand_system_assignment_4064, name: "Demand System Assignment", group: demand, table: holding, address: 4064, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: register_number_of_metered_quantity_4065, name: "Register Number of Metered Quantity", group: demand, table: holding, address: 4065, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: units_code_4066, name: "Units Code", group: demand, table: holding, address: 4066, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: last_demand_4067, name: "Last Demand", group: demand, table: holding, address: 4067, type: float32, unit: "KW", access: r}
  - {key: present_demand_4069, name: "Present Demand", group: demand, table: holding, address: 4069, type: float32, unit: "KW", access: r}
  - {key: predicted_demand_4071, name: "Predicted Demand", group: demand, table: holding, address: 4071, type: float32, unit: "KW", access: r}
  - {key: peak_demand_4073, name: "Peak Demand", group: demand, table: holding, address: 4073, type: float32, unit: "KW", access: r}
  - {key: peak_demand_datetime_4075, name: "Peak Demand DateTime", group: demand, table: holding, address: 4075, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: demand_channel_21_reactive_power_phase_c_demand_system_assignmen, name: "Demand System Assignment", group: demand, table: holding, address: 4080, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_21_reactive_power_phase_c_register_number_of_mete, name: "Register Number of Metered Quantity", group: demand, table: holding, address: 4081, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_21_reactive_power_phase_c_units_code, name: "Units Code", group: demand, table: holding, address: 4082, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_21_reactive_power_phase_c_last_demand, name: "Last Demand", group: demand, table: holding, address: 4083, type: float32, unit: "KVAR", access: r}
  - {key: demand_channel_21_reactive_power_phase_c_present_demand, name: "Present Demand", group: demand, table: holding, address: 4085, type: float32, unit: "KVAR", access: r}
  - {key: demand_channel_21_reactive_power_phase_c_predicted_demand, name: "Predicted Demand", group: demand, table: holding, address: 4087, type: float32, unit: "KVAR", access: r}
  - {key: demand_channel_21_reactive_power_phase_c_peak_demand, name: "Peak Demand", group: demand, table: holding, address: 4089, type: float32, unit: "KVAR", access: r}
  - {key: demand_channel_21_reactive_power_phase_c_peak_demand_datetime, name: "Peak Demand DateTime", group: demand, table: holding, address: 4091, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: demand_channel_22_apparent_power_phase_c_demand_system_assignmen, name: "Demand System Assignment", group: demand, table: holding, address: 4096, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_22_apparent_power_phase_c_register_number_of_mete, name: "Register Number of Metered Quantity", group: demand, table: holding, address: 4097, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_22_apparent_power_phase_c_units_code, name: "Units Code", group: demand, table: holding, address: 4098, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_channel_22_apparent_power_phase_c_last_demand, name: "Last Demand", group: demand, table: holding, address: 4099, type: float32, unit: "KVA", access: r}
  - {key: demand_channel_22_apparent_power_phase_c_present_demand, name: "Present Demand", group: demand, table: holding, address: 4101, type: float32, unit: "KVA", access: r}
  - {key: demand_channel_22_apparent_power_phase_c_predicted_demand, name: "Predicted Demand", group: demand, table: holding, address: 4103, type: float32, unit: "KVA", access: r}
  - {key: demand_channel_22_apparent_power_phase_c_peak_demand, name: "Peak Demand", group: demand, table: holding, address: 4105, type: float32, unit: "KVA", access: r}
  - {key: demand_channel_22_apparent_power_phase_c_peak_demand_datetime, name: "Peak Demand DateTime", group: demand, table: holding, address: 4107, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: clock_sync_time_of_day, name: "Clock Sync Time of Day", group: demand, table: holding, address: 4146, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: tou_mt_mode, name: "TOU/MT Mode", group: demand, table: holding, address: 4189, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: tou_mt_energy_active_rate, name: "TOU/MT Energy Active Rate", group: demand, table: holding, address: 4190, type: uint16, access: r}
  - {key: tou_mt_energy_reset_date_time, name: "TOU/MT Energy Reset Date/Time", group: demand, table: holding, address: 4191, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: active_energy_delivered_rate_1, name: "Active Energy Delivered Rate 1", group: demand, table: holding, address: 4195, type: int64, unit: "Wh", access: r}
  - {key: active_energy_delivered_rate_2, name: "Active Energy Delivered Rate 2", group: demand, table: holding, address: 4199, type: int64, unit: "Wh", access: r}
  - {key: active_energy_delivered_rate_3, name: "Active Energy Delivered Rate 3", group: demand, table: holding, address: 4203, type: int64, unit: "Wh", access: r}
  - {key: active_energy_delivered_rate_4, name: "Active Energy Delivered Rate 4", group: demand, table: holding, address: 4207, type: int64, unit: "Wh", access: r}
  - {key: active_energy_delivered_rate_5, name: "Active Energy Delivered Rate 5", group: demand, table: holding, address: 4211, type: int64, unit: "Wh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: active_energy_delivered_rate_6, name: "Active Energy Delivered Rate 6", group: demand, table: holding, address: 4215, type: int64, unit: "Wh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: active_energy_delivered_rate_7, name: "Active Energy Delivered Rate 7", group: demand, table: holding, address: 4219, type: int64, unit: "Wh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: active_energy_delivered_rate_8, name: "Active Energy Delivered Rate 8", group: demand, table: holding, address: 4223, type: int64, unit: "Wh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: active_energy_received_rate_1, name: "Active Energy Received Rate 1", group: demand, table: holding, address: 4227, type: int64, unit: "Wh", access: r}
  - {key: active_energy_received_rate_2, name: "Active Energy Received Rate 2", group: demand, table: holding, address: 4231, type: int64, unit: "Wh", access: r}
  - {key: active_energy_received_rate_3, name: "Active Energy Received Rate 3", group: demand, table: holding, address: 4235, type: int64, unit: "Wh", access: r}
  - {key: active_energy_received_rate_4, name: "Active Energy Received Rate 4", group: demand, table: holding, address: 4239, type: int64, unit: "Wh", access: r}
  - {key: active_energy_received_rate_5, name: "Active Energy Received Rate 5", group: demand, table: holding, address: 4243, type: int64, unit: "Wh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: active_energy_received_rate_6, name: "Active Energy Received Rate 6", group: demand, table: holding, address: 4247, type: int64, unit: "Wh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: active_energy_received_rate_7, name: "Active Energy Received Rate 7", group: demand, table: holding, address: 4251, type: int64, unit: "Wh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: active_energy_received_rate_8, name: "Active Energy Received Rate 8", group: demand, table: holding, address: 4255, type: int64, unit: "Wh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: reactive_energy_delivered_rate_1, name: "Reactive Energy Delivered Rate 1", group: demand, table: holding, address: 4259, type: int64, unit: "VARh", access: r}
  - {key: reactive_energy_delivered_rate_2, name: "Reactive Energy Delivered Rate 2", group: demand, table: holding, address: 4263, type: int64, unit: "VARh", access: r}
  - {key: reactive_energy_delivered_rate_3, name: "Reactive Energy Delivered Rate 3", group: demand, table: holding, address: 4267, type: int64, unit: "VARh", access: r}
  - {key: reactive_energy_delivered_rate_4, name: "Reactive Energy Delivered Rate 4", group: demand, table: holding, address: 4271, type: int64, unit: "VARh", access: r}
  - {key: reactive_energy_delivered_rate_5, name: "Reactive Energy Delivered Rate 5", group: demand, table: holding, address: 4275, type: int64, unit: "VARh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: reactive_energy_delivered_rate_6, name: "Reactive Energy Delivered Rate 6", group: demand, table: holding, address: 4279, type: int64, unit: "VARh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: reactive_energy_delivered_rate_7, name: "Reactive Energy Delivered Rate 7", group: demand, table: holding, address: 4283, type: int64, unit: "VARh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: reactive_energy_delivered_rate_8, name: "Reactive Energy Delivered Rate 8", group: demand, table: holding, address: 4287, type: int64, unit: "VARh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: reactive_energy_received_rate_1, name: "Reactive Energy Received Rate 1", group: demand, table: holding, address: 4291, type: int64, unit: "VARh", access: r}
  - {key: reactive_energy_received_rate_2, name: "Reactive Energy Received Rate 2", group: demand, table: holding, address: 4295, type: int64, unit: "VARh", access: r}
  - {key: reactive_energy_received_rate_3, name: "Reactive Energy Received Rate 3", group: demand, table: holding, address: 4299, type: int64, unit: "VARh", access: r}
  - {key: reactive_energy_received_rate_4, name: "Reactive Energy Received Rate 4", group: demand, table: holding, address: 4303, type: int64, unit: "VARh", access: r}
  - {key: reactive_energy_received_rate_5, name: "Reactive Energy Received Rate 5", group: demand, table: holding, address: 4307, type: int64, unit: "VARh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: reactive_energy_received_rate_6, name: "Reactive Energy Received Rate 6", group: demand, table: holding, address: 4311, type: int64, unit: "VARh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: reactive_energy_received_rate_7, name: "Reactive Energy Received Rate 7", group: demand, table: holding, address: 4315, type: int64, unit: "VARh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: reactive_energy_received_rate_8, name: "Reactive Energy Received Rate 8", group: demand, table: holding, address: 4319, type: int64, unit: "VARh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: apparent_energy_delivered_rate_1, name: "Apparent Energy Delivered Rate 1", group: demand, table: holding, address: 4323, type: int64, unit: "VAh", access: r}
  - {key: apparent_energy_delivered_rate_2, name: "Apparent Energy Delivered Rate 2", group: demand, table: holding, address: 4327, type: int64, unit: "VAh", access: r}
  - {key: apparent_energy_delivered_rate_3, name: "Apparent Energy Delivered Rate 3", group: demand, table: holding, address: 4331, type: int64, unit: "VAh", access: r}
  - {key: apparent_energy_delivered_rate_4, name: "Apparent Energy Delivered Rate 4", group: demand, table: holding, address: 4335, type: int64, unit: "VAh", access: r}
  - {key: apparent_energy_delivered_rate_5, name: "Apparent Energy Delivered Rate 5", group: demand, table: holding, address: 4339, type: int64, unit: "VAh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: apparent_energy_delivered_rate_6, name: "Apparent Energy Delivered Rate 6", group: demand, table: holding, address: 4343, type: int64, unit: "VAh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: apparent_energy_delivered_rate_7, name: "Apparent Energy Delivered Rate 7", group: demand, table: holding, address: 4347, type: int64, unit: "VAh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: apparent_energy_delivered_rate_8, name: "Apparent Energy Delivered Rate 8", group: demand, table: holding, address: 4351, type: int64, unit: "VAh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: apparent_energy_received_rate_1, name: "Apparent Energy Received Rate 1", group: demand, table: holding, address: 4355, type: int64, unit: "VAh", access: r}
  - {key: apparent_energy_received_rate_2, name: "Apparent Energy Received Rate 2", group: demand, table: holding, address: 4359, type: int64, unit: "VAh", access: r}
  - {key: apparent_energy_received_rate_3, name: "Apparent Energy Received Rate 3", group: demand, table: holding, address: 4363, type: int64, unit: "VAh", access: r}
  - {key: apparent_energy_received_rate_4, name: "Apparent Energy Received Rate 4", group: demand, table: holding, address: 4367, type: int64, unit: "VAh", access: r}
  - {key: apparent_energy_received_rate_5, name: "Apparent Energy Received Rate 5", group: demand, table: holding, address: 4371, type: int64, unit: "VAh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: apparent_energy_received_rate_6, name: "Apparent Energy Received Rate 6", group: demand, table: holding, address: 4375, type: int64, unit: "VAh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: apparent_energy_received_rate_7, name: "Apparent Energy Received Rate 7", group: demand, table: holding, address: 4379, type: int64, unit: "VAh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: apparent_energy_received_rate_8, name: "Apparent Energy Received Rate 8", group: demand, table: holding, address: 4383, type: int64, unit: "VAh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_channel_01_rate_1, name: "Input Metering Channel 01 Rate 1", group: demand, table: holding, address: 4387, type: int64, access: r}
  - {key: input_metering_channel_01_rate_2, name: "Input Metering Channel 01 Rate 2", group: demand, table: holding, address: 4391, type: int64, access: r}
  - {key: input_metering_channel_01_rate_3, name: "Input Metering Channel 01 Rate 3", group: demand, table: holding, address: 4395, type: int64, access: r}
  - {key: input_metering_channel_01_rate_4, name: "Input Metering Channel 01 Rate 4", group: demand, table: holding, address: 4399, type: int64, access: r}
  - {key: input_metering_channel_01_rate_5, name: "Input Metering Channel 01 Rate 5", group: demand, table: holding, address: 4403, type: int64, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_channel_01_rate_6, name: "Input Metering Channel 01 Rate 6", group: demand, table: holding, address: 4407, type: int64, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_channel_01_rate_7, name: "Input Metering Channel 01 Rate 7", group: demand, table: holding, address: 4411, type: int64, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_channel_01_rate_8, name: "Input Metering Channel 01 Rate 8", group: demand, table: holding, address: 4415, type: int64, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_channel_02_rate_1, name: "Input Metering Channel 02 Rate 1", group: demand, table: holding, address: 4419, type: int64, access: r}
  - {key: input_metering_channel_02_rate_2, name: "Input Metering Channel 02 Rate 2", group: demand, table: holding, address: 4423, type: int64, access: r}
  - {key: input_metering_channel_02_rate_3, name: "Input Metering Channel 02 Rate 3", group: demand, table: holding, address: 4427, type: int64, access: r}
  - {key: input_metering_channel_02_rate_4, name: "Input Metering Channel 02 Rate 4", group: demand, table: holding, address: 4431, type: int64, access: r}
  - {key: input_metering_channel_02_rate_5, name: "Input Metering Channel 02 Rate 5", group: demand, table: holding, address: 4435, type: int64, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_channel_02_rate_6, name: "Input Metering Channel 02 Rate 6", group: demand, table: holding, address: 4439, type: int64, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_channel_02_rate_7, name: "Input Metering Channel 02 Rate 7", group: demand, table: holding, address: 4443, type: int64, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_channel_02_rate_8, name: "Input Metering Channel 02 Rate 8", group: demand, table: holding, address: 4447, type: int64, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_channel_03_rate_1, name: "Input Metering Channel 03 Rate 1", group: demand, table: holding, address: 4451, type: int64, access: r}
  - {key: input_metering_channel_03_rate_2, name: "Input Metering Channel 03 Rate 2", group: demand, table: holding, address: 4455, type: int64, access: r}
  - {key: input_metering_channel_03_rate_3, name: "Input Metering Channel 03 Rate 3", group: demand, table: holding, address: 4459, type: int64, access: r}
  - {key: input_metering_channel_03_rate_4, name: "Input Metering Channel 03 Rate 4", group: demand, table: holding, address: 4463, type: int64, access: r}
  - {key: input_metering_channel_03_rate_5, name: "Input Metering Channel 03 Rate 5", group: demand, table: holding, address: 4467, type: int64, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_channel_03_rate_6, name: "Input Metering Channel 03 Rate 6", group: demand, table: holding, address: 4471, type: int64, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_channel_03_rate_7, name: "Input Metering Channel 03 Rate 7", group: demand, table: holding, address: 4475, type: int64, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_channel_03_rate_8, name: "Input Metering Channel 03 Rate 8", group: demand, table: holding, address: 4479, type: int64, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_channel_04_rate_1, name: "Input Metering Channel 04 Rate 1", group: demand, table: holding, address: 4483, type: int64, access: r}
  - {key: input_metering_channel_04_rate_2, name: "Input Metering Channel 04 Rate 2", group: demand, table: holding, address: 4487, type: int64, access: r}
  - {key: input_metering_channel_04_rate_3, name: "Input Metering Channel 04 Rate 3", group: demand, table: holding, address: 4491, type: int64, access: r}
  - {key: input_metering_channel_04_rate_4, name: "Input Metering Channel 04 Rate 4", group: demand, table: holding, address: 4495, type: int64, access: r}
  - {key: input_metering_channel_04_rate_5, name: "Input Metering Channel 04 Rate 5", group: demand, table: holding, address: 4499, type: int64, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_channel_04_rate_6, name: "Input Metering Channel 04 Rate 6", group: demand, table: holding, address: 4503, type: int64, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_channel_04_rate_7, name: "Input Metering Channel 04 Rate 7", group: demand, table: holding, address: 4507, type: int64, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_channel_04_rate_8, name: "Input Metering Channel 04 Rate 8", group: demand, table: holding, address: 4511, type: int64, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: mt_day_type_rate_1, name: "MT Day Type Rate 1", group: demand, table: holding, address: 4515, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_start_time_rate_1, name: "MT Start Time Rate 1", group: demand, table: holding, address: 4516, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_end_time_rate_1, name: "MT End Time Rate 1", group: demand, table: holding, address: 4517, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_start_month_rate1, name: "MT Start Month Rate1", group: demand, table: holding, address: 4518, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_start_day_rate_1, name: "MT Start Day Rate 1", group: demand, table: holding, address: 4519, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_end_month_rate_1, name: "MT End Month Rate 1", group: demand, table: holding, address: 4520, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_end_day_rate_1, name: "MT End Day Rate 1", group: demand, table: holding, address: 4521, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_day_type_rate_2, name: "MT Day Type Rate 2", group: demand, table: holding, address: 4522, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_start_time_rate_2, name: "MT Start Time Rate 2", group: demand, table: holding, address: 4523, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_end_time_rate_2, name: "MT End Time Rate 2", group: demand, table: holding, address: 4524, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_start_month_rate2, name: "MT Start Month Rate2", group: demand, table: holding, address: 4525, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_start_day_rate_2, name: "MT Start Day Rate 2", group: demand, table: holding, address: 4526, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_end_month_rate_2, name: "MT End Month Rate 2", group: demand, table: holding, address: 4527, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_end_day_rate_2, name: "MT End Day Rate 2", group: demand, table: holding, address: 4528, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_day_type_rate_3, name: "MT Day Type Rate 3", group: demand, table: holding, address: 4529, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_start_time_rate_3, name: "MT Start Time Rate 3", group: demand, table: holding, address: 4530, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_end_time_rate_3, name: "MT End Time Rate 3", group: demand, table: holding, address: 4531, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_start_month_rate3, name: "MT Start Month Rate3", group: demand, table: holding, address: 4532, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_start_day_rate_3, name: "MT Start Day Rate 3", group: demand, table: holding, address: 4533, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_end_month_rate_3, name: "MT End Month Rate 3", group: demand, table: holding, address: 4534, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_end_day_rate_3, name: "MT End Day Rate 3", group: demand, table: holding, address: 4535, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_day_type_rate_4, name: "MT Day Type Rate 4", group: demand, table: holding, address: 4536, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_start_time_rate_4, name: "MT Start Time Rate 4", group: demand, table: holding, address: 4537, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_end_time_rate_4, name: "MT End Time Rate 4", group: demand, table: holding, address: 4538, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_start_month_rate4, name: "MT Start Month Rate4", group: demand, table: holding, address: 4539, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_start_day_rate_4, name: "MT Start Day Rate 4", group: demand, table: holding, address: 4540, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_end_month_rate_4, name: "MT End Month Rate 4", group: demand, table: holding, address: 4541, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_end_day_rate_4, name: "MT End Day Rate 4", group: demand, table: holding, address: 4542, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_day_type_rate_5, name: "MT Day Type Rate 5", group: demand, table: holding, address: 4543, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_start_time_rate_5, name: "MT Start Time Rate 5", group: demand, table: holding, address: 4544, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_end_time_rate_5, name: "MT End Time Rate 5", group: demand, table: holding, address: 4545, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_start_month_rate5, name: "MT Start Month Rate5", group: demand, table: holding, address: 4546, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_start_day_rate_5, name: "MT Start Day Rate 5", group: demand, table: holding, address: 4547, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_end_month_rate_5, name: "MT End Month Rate 5", group: demand, table: holding, address: 4548, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_end_day_rate_5, name: "MT End Day Rate 5", group: demand, table: holding, address: 4549, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_day_type_rate_6, name: "MT Day Type Rate 6", group: demand, table: holding, address: 4550, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_start_time_rate_6, name: "MT Start Time Rate 6", group: demand, table: holding, address: 4551, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_end_time_rate_6, name: "MT End Time Rate 6", group: demand, table: holding, address: 4552, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_start_month_rate6, name: "MT Start Month Rate6", group: demand, table: holding, address: 4553, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_start_day_rate_6, name: "MT Start Day Rate 6", group: demand, table: holding, address: 4554, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_end_month_rate_6, name: "MT End Month Rate 6", group: demand, table: holding, address: 4555, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_end_day_rate_6, name: "MT End Day Rate 6", group: demand, table: holding, address: 4556, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_day_type_rate_7, name: "MT Day Type Rate 7", group: demand, table: holding, address: 4557, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_start_time_rate_7, name: "MT Start Time Rate 7", group: demand, table: holding, address: 4558, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_end_time_rate_7, name: "MT End Time Rate 7", group: demand, table: holding, address: 4559, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_start_month_rate7, name: "MT Start Month Rate7", group: demand, table: holding, address: 4560, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_start_day_rate_7, name: "MT Start Day Rate 7", group: demand, table: holding, address: 4561, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_end_month_rate_7, name: "MT End Month Rate 7", group: demand, table: holding, address: 4562, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_end_day_rate_7, name: "MT End Day Rate 7", group: demand, table: holding, address: 4563, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_day_type_rate_8, name: "MT Day Type Rate 8", group: demand, table: holding, address: 4564, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_start_time_rate_8, name: "MT Start Time Rate 8", group: demand, table: holding, address: 4565, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_end_time_rate_8, name: "MT End Time Rate 8", group: demand, table: holding, address: 4566, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_start_month_rate8, name: "MT Start Month Rate8", group: demand, table: holding, address: 4567, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_start_day_rate_8, name: "MT Start Day Rate 8", group: demand, table: holding, address: 4568, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_end_month_rate_8, name: "MT End Month Rate 8", group: demand, table: holding, address: 4569, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mt_active_energy_delivered_rates_32_bit_floating_point_values_ac, name: "Active Energy Delivered Rate 1", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4799, type: float32, unit: "kWh", access: r}
  - {key: active_energy_delivered_rate_2_4801, name: "Active Energy Delivered Rate 2", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4801, type: float32, unit: "kWh", access: r}
  - {key: active_energy_delivered_rate_3_4803, name: "Active Energy Delivered Rate 3", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4803, type: float32, unit: "kWh", access: r}
  - {key: active_energy_delivered_rate_4_4805, name: "Active Energy Delivered Rate 4", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4805, type: float32, unit: "kWh", access: r}
  - {key: active_energy_delivered_rate_5_4807, name: "Active Energy Delivered Rate 5", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4807, type: float32, unit: "kWh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: active_energy_delivered_rate_6_4809, name: "Active Energy Delivered Rate 6", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4809, type: float32, unit: "kWh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: active_energy_delivered_rate_7_4811, name: "Active Energy Delivered Rate 7", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4811, type: float32, unit: "kWh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: active_energy_delivered_rate_8_4813, name: "Active Energy Delivered Rate 8", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4813, type: float32, unit: "kWh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: mt_active_energy_received_rates_32_bit_floating_point_values_act, name: "Active Energy Received Rate 1", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4815, type: float32, unit: "kWh", access: r}
  - {key: active_energy_received_rate_2_4817, name: "Active Energy Received Rate 2", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4817, type: float32, unit: "kWh", access: r}
  - {key: active_energy_received_rate_3_4819, name: "Active Energy Received Rate 3", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4819, type: float32, unit: "kWh", access: r}
  - {key: active_energy_received_rate_4_4821, name: "Active Energy Received Rate 4", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4821, type: float32, unit: "kWh", access: r}
  - {key: active_energy_received_rate_5_4823, name: "Active Energy Received Rate 5", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4823, type: float32, unit: "kWh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: active_energy_received_rate_6_4825, name: "Active Energy Received Rate 6", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4825, type: float32, unit: "kWh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: active_energy_received_rate_7_4827, name: "Active Energy Received Rate 7", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4827, type: float32, unit: "kWh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: active_energy_received_rate_8_4829, name: "Active Energy Received Rate 8", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4829, type: float32, unit: "kWh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: mt_reactive_energy_delivered_rates_32_bit_floating_point_values, name: "Reactive Energy Delivered Rate 1", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4831, type: float32, unit: "kVARh", access: r}
  - {key: reactive_energy_delivered_rate_2_4833, name: "Reactive Energy Delivered Rate 2", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4833, type: float32, unit: "kVARh", access: r}
  - {key: reactive_energy_delivered_rate_3_4835, name: "Reactive Energy Delivered Rate 3", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4835, type: float32, unit: "kVARh", access: r}
  - {key: reactive_energy_delivered_rate_4_4837, name: "Reactive Energy Delivered Rate 4", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4837, type: float32, unit: "kVARh", access: r}
  - {key: reactive_energy_delivered_rate_5_4839, name: "Reactive Energy Delivered Rate 5", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4839, type: float32, unit: "kVARh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: reactive_energy_delivered_rate_6_4841, name: "Reactive Energy Delivered Rate 6", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4841, type: float32, unit: "kVARh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: reactive_energy_delivered_rate_7_4843, name: "Reactive Energy Delivered Rate 7", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4843, type: float32, unit: "kVARh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: reactive_energy_delivered_rate_8_4845, name: "Reactive Energy Delivered Rate 8", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4845, type: float32, unit: "kVARh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: mt_reactive_energy_received_rates_32_bit_floating_point_values_r, name: "Reactive Energy Received Rate 1", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4847, type: float32, unit: "kVARh", access: r}
  - {key: reactive_energy_received_rate_2_4849, name: "Reactive Energy Received Rate 2", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4849, type: float32, unit: "kVARh", access: r}
  - {key: reactive_energy_received_rate_3_4851, name: "Reactive Energy Received Rate 3", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4851, type: float32, unit: "kVARh", access: r}
  - {key: reactive_energy_received_rate_4_4853, name: "Reactive Energy Received Rate 4", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4853, type: float32, unit: "kVARh", access: r}
  - {key: reactive_energy_received_rate_5_4855, name: "Reactive Energy Received Rate 5", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4855, type: float32, unit: "kVARh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: reactive_energy_received_rate_6_4857, name: "Reactive Energy Received Rate 6", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4857, type: float32, unit: "kVARh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: reactive_energy_received_rate_7_4859, name: "Reactive Energy Received Rate 7", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4859, type: float32, unit: "kVARh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: reactive_energy_received_rate_8_4861, name: "Reactive Energy Received Rate 8", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4861, type: float32, unit: "kVARh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: mt_apparent_energy_delivered_rates_32_bit_floating_point_values, name: "Apparent Energy Delivered Rate 1", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4863, type: float32, unit: "kVAh", access: r}
  - {key: apparent_energy_delivered_rate_2_4865, name: "Apparent Energy Delivered Rate 2", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4865, type: float32, unit: "kVAh", access: r}
  - {key: apparent_energy_delivered_rate_3_4867, name: "Apparent Energy Delivered Rate 3", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4867, type: float32, unit: "kVAh", access: r}
  - {key: apparent_energy_delivered_rate_4_4869, name: "Apparent Energy Delivered Rate 4", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4869, type: float32, unit: "kVAh", access: r}
  - {key: apparent_energy_delivered_rate_5_4871, name: "Apparent Energy Delivered Rate 5", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4871, type: float32, unit: "kVAh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: apparent_energy_delivered_rate_6_4873, name: "Apparent Energy Delivered Rate 6", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4873, type: float32, unit: "kVAh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: apparent_energy_delivered_rate_7_4875, name: "Apparent Energy Delivered Rate 7", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4875, type: float32, unit: "kVAh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: apparent_energy_delivered_rate_8_4877, name: "Apparent Energy Delivered Rate 8", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4877, type: float32, unit: "kVAh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: mt_apparent_energy_received_rates_32_bit_floating_point_values_a, name: "Apparent Energy Received Rate 1", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4879, type: float32, unit: "kVAh", access: r}
  - {key: apparent_energy_received_rate_2_4881, name: "Apparent Energy Received Rate 2", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4881, type: float32, unit: "kVAh", access: r}
  - {key: apparent_energy_received_rate_3_4883, name: "Apparent Energy Received Rate 3", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4883, type: float32, unit: "kVAh", access: r}
  - {key: apparent_energy_received_rate_4_4885, name: "Apparent Energy Received Rate 4", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4885, type: float32, unit: "kVAh", access: r}
  - {key: apparent_energy_received_rate_5_4887, name: "Apparent Energy Received Rate 5", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4887, type: float32, unit: "kVAh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: apparent_energy_received_rate_6_4889, name: "Apparent Energy Received Rate 6", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4889, type: float32, unit: "kVAh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: apparent_energy_received_rate_7_4891, name: "Apparent Energy Received Rate 7", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4891, type: float32, unit: "kVAh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: apparent_energy_received_rate_8_4893, name: "Apparent Energy Received Rate 8", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4893, type: float32, unit: "kVAh", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: mt_input_metering_channel_01_rates_32_bit_floating_point_values, name: "Input Metering Channel 01 Rate 1", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4895, type: float32, access: r}
  - {key: input_metering_channel_01_rate_2_4897, name: "Input Metering Channel 01 Rate 2", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4897, type: float32, access: r}
  - {key: input_metering_channel_01_rate_3_4899, name: "Input Metering Channel 01 Rate 3", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4899, type: float32, access: r}
  - {key: input_metering_channel_01_rate_4_4901, name: "Input Metering Channel 01 Rate 4", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4901, type: float32, access: r}
  - {key: input_metering_channel_01_rate_5_4903, name: "Input Metering Channel 01 Rate 5", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4903, type: float32, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_channel_01_rate_6_4905, name: "Input Metering Channel 01 Rate 6", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4905, type: float32, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_channel_01_rate_7_4907, name: "Input Metering Channel 01 Rate 7", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4907, type: float32, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_channel_01_rate_8_4909, name: "Input Metering Channel 01 Rate 8", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4909, type: float32, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: mt_input_metering_channel_02_rates_32_bit_floating_point_values, name: "Input Metering Channel 02 Rate 1", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4911, type: float32, access: r}
  - {key: input_metering_channel_02_rate_2_4913, name: "Input Metering Channel 02 Rate 2", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4913, type: float32, access: r}
  - {key: input_metering_channel_02_rate_3_4915, name: "Input Metering Channel 02 Rate 3", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4915, type: float32, access: r}
  - {key: input_metering_channel_02_rate_4_4917, name: "Input Metering Channel 02 Rate 4", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4917, type: float32, access: r}
  - {key: input_metering_channel_02_rate_5_4919, name: "Input Metering Channel 02 Rate 5", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4919, type: float32, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_channel_02_rate_6_4921, name: "Input Metering Channel 02 Rate 6", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4921, type: float32, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_channel_02_rate_7_4923, name: "Input Metering Channel 02 Rate 7", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4923, type: float32, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_channel_02_rate_8_4925, name: "Input Metering Channel 02 Rate 8", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4925, type: float32, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: mt_input_metering_channel_03_rates_32_bit_floating_point_values, name: "Input Metering Channel 03 Rate 1", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4927, type: float32, access: r}
  - {key: input_metering_channel_03_rate_2_4929, name: "Input Metering Channel 03 Rate 2", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4929, type: float32, access: r}
  - {key: input_metering_channel_03_rate_3_4931, name: "Input Metering Channel 03 Rate 3", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4931, type: float32, access: r}
  - {key: input_metering_channel_03_rate_4_4933, name: "Input Metering Channel 03 Rate 4", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4933, type: float32, access: r}
  - {key: input_metering_channel_03_rate_5_4935, name: "Input Metering Channel 03 Rate 5", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4935, type: float32, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_channel_03_rate_6_4937, name: "Input Metering Channel 03 Rate 6", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4937, type: float32, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_channel_03_rate_7_4939, name: "Input Metering Channel 03 Rate 7", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4939, type: float32, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_channel_03_rate_8_4941, name: "Input Metering Channel 03 Rate 8", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4941, type: float32, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: mt_input_metering_channel_04_rates_32_bit_floating_point_values, name: "Input Metering Channel 04 Rate 1", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4943, type: float32, access: r}
  - {key: input_metering_channel_04_rate_2_4945, name: "Input Metering Channel 04 Rate 2", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4945, type: float32, access: r}
  - {key: input_metering_channel_04_rate_3_4947, name: "Input Metering Channel 04 Rate 3", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4947, type: float32, access: r}
  - {key: input_metering_channel_04_rate_4_4949, name: "Input Metering Channel 04 Rate 4", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4949, type: float32, access: r}
  - {key: input_metering_channel_04_rate_5_4951, name: "Input Metering Channel 04 Rate 5", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4951, type: float32, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_channel_04_rate_6_4953, name: "Input Metering Channel 04 Rate 6", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4953, type: float32, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_channel_04_rate_7_4955, name: "Input Metering Channel 04 Rate 7", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4955, type: float32, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: input_metering_channel_04_rate_8_4957, name: "Input Metering Channel 04 Rate 8", group: energy_multi_tariff_and_multi_circuit_32_bit_floating_point_valu, table: holding, address: 4957, type: float32, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: rs_485_comm_port_m_s_protocol, name: "RS-485 Comm Port (M/S) Protocol", group: rs_485_base, table: holding, address: 6499, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: rs_485_comm_port_m_s_address, name: "RS-485 Comm Port (M/S) Address", group: rs_485_base, table: holding, address: 6500, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: rs_485_comm_port_m_s_baud_rate, name: "RS-485 Comm Port (M/S) Baud Rate", group: rs_485_base, table: holding, address: 6501, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: rs_485_comm_port_m_s_parity, name: "RS-485 Comm Port (M/S) Parity", group: rs_485_base, table: holding, address: 6502, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: rs_485_comm_port_m_s_modbus_ascii_default_timeout, name: "RS-485 Comm Port (M/S) Modbus ASCII Default Timeout", group: rs_485_base, table: holding, address: 6503, type: uint16, unit: "msec", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: rs_485_comm_port_m_s_master_slave_mode_selection, name: "RS-485 Comm Port (M/S) Master/Slave Mode Selection", group: rs_485_base, table: holding, address: 6504, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: rs_485_comm_port_m_s_packets_to_this_unit, name: "RS-485 Comm Port (M/S) Packets To This Unit", group: rs_485_base, table: holding, address: 6507, type: uint16, access: r}
  - {key: rs_485_comm_port_m_s_packets_to_other_units, name: "RS-485 Comm Port (M/S) Packets To Other Units", group: rs_485_base, table: holding, address: 6508, type: uint16, access: r}
  - {key: rs_485_comm_port_m_s_packets_with_bad_crc, name: "RS-485 Comm Port (M/S) Packets With Bad CRC", group: rs_485_base, table: holding, address: 6509, type: uint16, access: r}
  - {key: rs_485_comm_port_m_s_packets_with_error, name: "RS-485 Comm Port (M/S) Packets With Error", group: rs_485_base, table: holding, address: 6510, type: uint16, access: r}
  - {key: rs_485_comm_port_m_s_packets_with_illegal_opcode, name: "RS-485 Comm Port (M/S) Packets With Illegal Opcode", group: rs_485_base, table: holding, address: 6511, type: uint16, access: r}
  - {key: rs_485_comm_port_m_s_number_of_exceptions, name: "RS-485 Comm Port (M/S) Number Of Exceptions", group: rs_485_base, table: holding, address: 6512, type: uint16, access: r}
  - {key: rs_485_comm_port_m_time_out, name: "RS-485 Comm Port (M) Time Out", group: rs_485_base, table: holding, address: 6513, type: uint16, access: r}
  - {key: rs_485_comm_port_m_silent_interval_extension, name: "RS-485 Comm Port (M) Silent Interval Extension", group: rs_485_base, table: holding, address: 6545, type: uint16, unit: "chars", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: rs_485_comm_port_m_response_timeout, name: "RS-485 Comm Port (M) Response Timeout", group: rs_485_base, table: holding, address: 6546, type: uint16, unit: "msec", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: rs_485_comm_port_m_delay_between_frames, name: "RS-485 Comm Port (M) Delay Between Frames", group: rs_485_base, table: holding, address: 6547, type: uint16, unit: "msec", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: rs_485_comm_port_m_broadcast_enable, name: "RS-485 Comm Port (M) Broadcast Enable", group: rs_485_base, table: holding, address: 6548, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: rs_485_comm_port_m_s_number_of_read_packets, name: "RS-485 Comm Port (M/S) Number of Read Packets", group: rs_485_base, table: holding, address: 6549, type: uint16, access: r}
  - {key: rs_485_comm_port_m_s_number_of_write_packets, name: "RS-485 Comm Port (M/S) Number of Write Packets", group: rs_485_base, table: holding, address: 6550, type: uint16, access: r}
  - {key: number_of_multi_tariff_rates_active, name: "Number of Multi-tariff Rates Active", group: inputs_and_outputs, table: holding, address: 7011, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: number_of_digital_inputs_used_to_control_multi_tariff, name: "Number of Digital Inputs Used to Control Multi-tariff", group: inputs_and_outputs, table: holding, address: 7012, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_system_1_power, name: "Demand System 1 (Power)", group: demand_sync_setup, table: holding, address: 7019, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: demand_system_2_current, name: "Demand System 2 (Current)", group: demand_sync_setup, table: holding, address: 7020, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: digital_output_associations_with_demand_systems_demand_system_1, name: "Demand System 1 (Power)", group: demand_sync_setup, table: holding, address: 7025, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: digital_output_associations_with_demand_systems_demand_system_2, name: "Demand System 2 (Current)", group: demand_sync_setup, table: holding, address: 7026, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: label, name: "Label", group: input_metering_setup, table: holding, address: 7031, type: string, length: 20, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: input_metering_channel_01_pulse_weight, name: "Pulse Weight", group: input_metering_setup, table: holding, address: 7051, type: float32, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: consumption_units_code, name: "Consumption Units Code", group: input_metering_setup, table: holding, address: 7053, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: digital_input_association, name: "Digital Input Association", group: input_metering_setup, table: holding, address: 7054, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: input_metering_channel_02_label, name: "Label", group: input_metering_setup, table: holding, address: 7055, type: string, length: 20, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: input_metering_channel_02_pulse_weight, name: "Pulse Weight", group: input_metering_setup, table: holding, address: 7075, type: float32, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: input_metering_channel_02_consumption_units_code, name: "Consumption Units Code", group: input_metering_setup, table: holding, address: 7077, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: input_metering_channel_02_digital_input_association, name: "Digital Input Association", group: input_metering_setup, table: holding, address: 7078, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: input_metering_channel_03_label, name: "Label", group: input_metering_setup, table: holding, address: 7079, type: string, length: 20, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: input_metering_channel_03_pulse_weight, name: "Pulse Weight", group: input_metering_setup, table: holding, address: 7099, type: float32, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: input_metering_channel_03_consumption_units_code, name: "Consumption Units Code", group: input_metering_setup, table: holding, address: 7101, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: input_metering_channel_03_digital_input_association, name: "Digital Input Association", group: input_metering_setup, table: holding, address: 7102, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: input_metering_channel_04_label, name: "Label", group: input_metering_setup, table: holding, address: 7103, type: string, length: 20, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: input_metering_channel_04_pulse_weight, name: "Pulse Weight", group: input_metering_setup, table: holding, address: 7123, type: float32, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: input_metering_channel_04_consumption_units_code, name: "Consumption Units Code", group: input_metering_setup, table: holding, address: 7125, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: input_metering_channel_04_digital_input_association, name: "Digital Input Association", group: input_metering_setup, table: holding, address: 7126, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: input_metering_mode, name: "Input Metering Mode", group: input_metering_setup, table: holding, address: 7271, type: bitfield16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: type, name: "Type", group: digital_inputs_setup, table: holding, address: 7272, type: uint16, access: r}
  - {key: control_mode, name: "Control Mode", group: digital_inputs_setup, table: holding, address: 7273, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: base_unit_digital_input_di1_label, name: "Label", group: digital_inputs_setup, table: holding, address: 7274, type: string, length: 20, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: debounce_time, name: "Debounce Time", group: digital_inputs_setup, table: holding, address: 7294, type: uint16, unit: "msec", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: base_unit_digital_input_di2_type, name: "Type", group: digital_inputs_setup, table: holding, address: 7296, type: uint16, access: r}
  - {key: base_unit_digital_input_di2_control_mode, name: "Control Mode", group: digital_inputs_setup, table: holding, address: 7297, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: base_unit_digital_input_di2_label, name: "Label", group: digital_inputs_setup, table: holding, address: 7298, type: string, length: 20, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: base_unit_digital_input_di2_debounce_time, name: "Debounce Time", group: digital_inputs_setup, table: holding, address: 7318, type: uint16, unit: "msec", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: base_unit_digital_input_di3_type, name: "Type", group: digital_inputs_setup, table: holding, address: 7320, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: base_unit_digital_input_di3_control_mode, name: "Control Mode", group: digital_inputs_setup, table: holding, address: 7321, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: base_unit_digital_input_di3_label, name: "Label", group: digital_inputs_setup, table: holding, address: 7322, type: string, length: 20, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: base_unit_digital_input_di3_debounce_time, name: "Debounce Time", group: digital_inputs_setup, table: holding, address: 7342, type: uint16, unit: "msec", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: base_unit_digital_input_di4_type, name: "Type", group: digital_inputs_setup, table: holding, address: 7344, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: base_unit_digital_input_di4_control_mode, name: "Control Mode", group: digital_inputs_setup, table: holding, address: 7345, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: base_unit_digital_input_di4_label, name: "Label", group: digital_inputs_setup, table: holding, address: 7346, type: string, length: 20, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: base_unit_digital_input_di4_debounce_time, name: "Debounce Time", group: digital_inputs_setup, table: holding, address: 7366, type: uint16, unit: "msec", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: on_off_status_digital_input_status_base_unit, name: "Digital Input Status – Base Unit", group: digital_inputs_status, table: holding, address: 8904, type: bitfield16, access: r}
  - {key: count, name: "Count", group: digital_inputs_status, table: holding, address: 8914, type: uint32, access: r}
  - {key: on_time, name: "On Time", group: digital_inputs_status, table: holding, address: 8916, type: uint32, unit: "seconds", access: r}
  - {key: base_unit_digital_input_di2_count, name: "Count", group: digital_inputs_status, table: holding, address: 8918, type: uint32, access: r}
  - {key: base_unit_digital_input_di2_on_time, name: "On Time", group: digital_inputs_status, table: holding, address: 8920, type: uint32, unit: "seconds", access: r}
  - {key: base_unit_digital_input_di3_count, name: "Count", group: digital_inputs_status, table: holding, address: 8922, type: uint32, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: base_unit_digital_input_di3_on_time, name: "On Time", group: digital_inputs_status, table: holding, address: 8924, type: uint32, unit: "seconds", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: base_unit_digital_input_di4_count, name: "Count", group: digital_inputs_status, table: holding, address: 8926, type: uint32, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: base_unit_digital_input_di4_on_time, name: "On Time", group: digital_inputs_status, table: holding, address: 8928, type: uint32, unit: "seconds", access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: base_unit_digital_output_do1_type, name: "Type", group: digital_outputs_setup, table: holding, address: 9186, type: uint16, access: r}
  - {key: base_unit_digital_output_do1_label, name: "Label", group: digital_outputs_setup, table: holding, address: 9187, type: string, length: 20, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: behavioral_mode, name: "Behavioral Mode", group: digital_outputs_setup, table: holding, address: 9208, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: on_time_for_timed_mode, name: "On Time For Timed Mode", group: digital_outputs_setup, table: holding, address: 9209, type: uint16, unit: "seconds", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: base_unit_digital_output_do2_type, name: "Type", group: digital_outputs_setup, table: holding, address: 9210, type: uint16, access: r}
  - {key: base_unit_digital_output_do2_label, name: "Label", group: digital_outputs_setup, table: holding, address: 9211, type: string, length: 20, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: base_unit_digital_output_do2_behavioral_mode, name: "Behavioral Mode", group: digital_outputs_setup, table: holding, address: 9232, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: base_unit_digital_output_do2_on_time_for_timed_mode, name: "On Time For Timed Mode", group: digital_outputs_setup, table: holding, address: 9233, type: uint16, unit: "seconds", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: on_off_status_digital_output_status_base_unit, name: "Digital Output Status – Base Unit", group: digital_outputs_status, table: holding, address: 9666, type: bitfield16, access: r}
  - {key: operating_mode_status, name: "Operating Mode Status", group: digital_outputs_status, table: holding, address: 9671, type: uint16, access: r}
  - {key: control_mode_status, name: "Control Mode Status", group: digital_outputs_status, table: holding, address: 9672, type: uint16, access: r}
  - {key: behavioral_mode_status, name: "Behavioral Mode Status", group: digital_outputs_status, table: holding, address: 9673, type: uint16, access: r}
  - {key: base_unit_digital_output_do1_count, name: "Count", group: digital_outputs_status, table: holding, address: 9674, type: uint32, access: r}
  - {key: base_unit_digital_output_do1_on_time, name: "On Time", group: digital_outputs_status, table: holding, address: 9676, type: uint32, unit: "seconds", access: r}
  - {key: base_unit_digital_output_do2_operating_mode_status, name: "Operating Mode Status", group: digital_outputs_status, table: holding, address: 9679, type: uint16, access: r}
  - {key: base_unit_digital_output_do2_control_mode_status, name: "Control Mode Status", group: digital_outputs_status, table: holding, address: 9680, type: uint16, access: r}
  - {key: base_unit_digital_output_do2_behavioral_mode_status, name: "Behavioral Mode Status", group: digital_outputs_status, table: holding, address: 9681, type: uint16, access: r}
  - {key: base_unit_digital_output_do2_count, name: "Count", group: digital_outputs_status, table: holding, address: 9682, type: uint32, access: r}
  - {key: base_unit_digital_output_do2_on_time, name: "On Time", group: digital_outputs_status, table: holding, address: 9684, type: uint32, unit: "seconds", access: r}
  - {key: analog_input_1_scaled_value, name: "Analog input 1 Scaled Value", group: analog_inputs, table: holding, address: 9999, type: float32, access: r, applies_to: ["PM5570"]}
  - {key: analog_input_2_scaled_value, name: "Analog input 2 Scaled Value", group: analog_inputs, table: holding, address: 10001, type: float32, access: r, applies_to: ["PM5570"]}
  - {key: hs_frequency, name: "HS Frequency", group: high_speed_metering_100ms, table: holding, address: 21015, type: float32, unit: "Hz", access: r}
  - {key: thd_current_a, name: "THD Current A", group: power_quality_1_to_3_seconds, table: holding, address: 21299, type: float32, unit: "%", access: r}
  - {key: thd_current_b, name: "THD Current B", group: power_quality_1_to_3_seconds, table: holding, address: 21301, type: float32, unit: "%", access: r}
  - {key: thd_current_c, name: "THD Current C", group: power_quality_1_to_3_seconds, table: holding, address: 21303, type: float32, unit: "%", access: r}
  - {key: thd_current_n, name: "THD Current N", group: power_quality_1_to_3_seconds, table: holding, address: 21305, type: float32, unit: "%", access: r}
  - {key: thd_current_g, name: "THD Current G", group: power_quality_1_to_3_seconds, table: holding, address: 21307, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_current_thd_current_a, name: "thd Current A", group: power_quality_1_to_3_seconds, table: holding, address: 21309, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_current_thd_current_b, name: "thd Current B", group: power_quality_1_to_3_seconds, table: holding, address: 21311, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_current_thd_current_c, name: "thd Current C", group: power_quality_1_to_3_seconds, table: holding, address: 21313, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_current_thd_current_n, name: "thd Current N", group: power_quality_1_to_3_seconds, table: holding, address: 21315, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_current_thd_current_g, name: "thd Current G", group: power_quality_1_to_3_seconds, table: holding, address: 21317, type: float32, unit: "%", access: r}
  - {key: total_demand_distortion, name: "Total Demand Distortion", group: power_quality_1_to_3_seconds, table: holding, address: 21319, type: float32, unit: "%", access: r}
  - {key: thd_voltage_a_b, name: "THD Voltage A-B", group: power_quality_1_to_3_seconds, table: holding, address: 21321, type: float32, unit: "%", access: r}
  - {key: thd_voltage_b_c, name: "THD Voltage B-C", group: power_quality_1_to_3_seconds, table: holding, address: 21323, type: float32, unit: "%", access: r}
  - {key: thd_voltage_c_a, name: "THD Voltage C-A", group: power_quality_1_to_3_seconds, table: holding, address: 21325, type: float32, unit: "%", access: r}
  - {key: thd_voltage_l_l, name: "THD Voltage L-L", group: power_quality_1_to_3_seconds, table: holding, address: 21327, type: float32, unit: "%", access: r}
  - {key: thd_voltage_a_n, name: "THD Voltage A-N", group: power_quality_1_to_3_seconds, table: holding, address: 21329, type: float32, unit: "%", access: r}
  - {key: thd_voltage_b_n, name: "THD Voltage B-N", group: power_quality_1_to_3_seconds, table: holding, address: 21331, type: float32, unit: "%", access: r}
  - {key: thd_voltage_c_n, name: "THD Voltage C-N", group: power_quality_1_to_3_seconds, table: holding, address: 21333, type: float32, unit: "%", access: r}
  - {key: thd_voltage_l_n, name: "THD Voltage L-N", group: power_quality_1_to_3_seconds, table: holding, address: 21337, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_voltage_thd_voltage_a_b, name: "thd Voltage A-B", group: power_quality_1_to_3_seconds, table: holding, address: 21339, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_voltage_thd_voltage_b_c, name: "thd Voltage B-C", group: power_quality_1_to_3_seconds, table: holding, address: 21341, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_voltage_thd_voltage_c_a, name: "thd Voltage C-A", group: power_quality_1_to_3_seconds, table: holding, address: 21343, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_voltage_thd_voltage_l_l, name: "thd Voltage L-L", group: power_quality_1_to_3_seconds, table: holding, address: 21345, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_voltage_thd_voltage_a_n, name: "thd Voltage A-N", group: power_quality_1_to_3_seconds, table: holding, address: 21347, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_voltage_thd_voltage_b_n, name: "thd Voltage B-N", group: power_quality_1_to_3_seconds, table: holding, address: 21349, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_voltage_thd_voltage_c_n, name: "thd Voltage C-N", group: power_quality_1_to_3_seconds, table: holding, address: 21351, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_voltage_thd_voltage_l_n, name: "thd Voltage L-N", group: power_quality_1_to_3_seconds, table: holding, address: 21355, type: float32, unit: "%", access: r}
  - {key: k_factor_a, name: "K-Factor A", group: power_quality_1_to_3_seconds, table: holding, address: 21357, type: float32, access: r}
  - {key: k_factor_b, name: "K-Factor B", group: power_quality_1_to_3_seconds, table: holding, address: 21359, type: float32, access: r}
  - {key: k_factor_c, name: "K-Factor C", group: power_quality_1_to_3_seconds, table: holding, address: 21361, type: float32, access: r}
  - {key: crest_factor_a, name: "Crest Factor A", group: power_quality_1_to_3_seconds, table: holding, address: 21363, type: float32, access: r}
  - {key: crest_factor_b, name: "Crest Factor B", group: power_quality_1_to_3_seconds, table: holding, address: 21365, type: float32, access: r}
  - {key: crest_factor_c, name: "Crest Factor C", group: power_quality_1_to_3_seconds, table: holding, address: 21367, type: float32, access: r}
  - {key: crest_factor_n, name: "Crest Factor N", group: power_quality_1_to_3_seconds, table: holding, address: 21369, type: float32, access: r}
  - {key: crest_factor_voltage_a_b, name: "Crest Factor Voltage A-B", group: power_quality_1_to_3_seconds, table: holding, address: 21371, type: float32, access: r}
  - {key: crest_factor_voltage_b_c, name: "Crest Factor Voltage B-C", group: power_quality_1_to_3_seconds, table: holding, address: 21373, type: float32, access: r}
  - {key: crest_factor_voltage_c_a, name: "Crest Factor Voltage C-A", group: power_quality_1_to_3_seconds, table: holding, address: 21375, type: float32, access: r}
  - {key: crest_factor_voltage_a_n, name: "Crest Factor Voltage A-N", group: power_quality_1_to_3_seconds, table: holding, address: 21377, type: float32, access: r}
  - {key: crest_factor_voltage_b_n, name: "Crest Factor Voltage B-N", group: power_quality_1_to_3_seconds, table: holding, address: 21379, type: float32, access: r}
  - {key: crest_factor_voltage_c_n, name: "Crest Factor Voltage C-N", group: power_quality_1_to_3_seconds, table: holding, address: 21381, type: float32, access: r}
  - {key: voltage_a_b_h1_magnitude_pct, name: "Voltage A-B, H1 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21711, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h1_magnitude_v, name: "Voltage A-B, H1 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21713, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h1_angle, name: "Voltage A-B, H1 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21715, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h2_magnitude_pct, name: "Voltage A-B, H2 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21717, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h2_magnitude_v, name: "Voltage A-B, H2 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21719, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h2_angle, name: "Voltage A-B, H2 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21721, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h3_magnitude_pct, name: "Voltage A-B, H3 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21723, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h3_magnitude_v, name: "Voltage A-B, H3 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21725, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h3_angle, name: "Voltage A-B, H3 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21727, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h4_magnitude_pct, name: "Voltage A-B, H4 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21729, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h4_magnitude_v, name: "Voltage A-B, H4 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21731, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h4_angle, name: "Voltage A-B, H4 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21733, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h5_magnitude_pct, name: "Voltage A-B, H5 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21735, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h5_magnitude_v, name: "Voltage A-B, H5 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21737, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h5_angle, name: "Voltage A-B, H5 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21739, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h6_magnitude_pct, name: "Voltage A-B, H6 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21741, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h6_magnitude_v, name: "Voltage A-B, H6 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21743, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h6_angle, name: "Voltage A-B, H6 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21745, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h7_magnitude_pct, name: "Voltage A-B, H7 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21747, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h7_magnitude_v, name: "Voltage A-B, H7 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21749, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h7_angle, name: "Voltage A-B, H7 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21751, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h8_magnitude_pct, name: "Voltage A-B, H8 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21753, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h8_magnitude_v, name: "Voltage A-B, H8 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21755, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h8_angle, name: "Voltage A-B, H8 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21757, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h9_magnitude_pct, name: "Voltage A-B, H9 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21759, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h9_magnitude_v, name: "Voltage A-B, H9 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21761, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h9_angle, name: "Voltage A-B, H9 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21763, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h10_magnitude_pct, name: "Voltage A-B, H10 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21765, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h10_magnitude_v, name: "Voltage A-B, H10 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21767, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h10_angle, name: "Voltage A-B, H10 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21769, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h11_magnitude_pct, name: "Voltage A-B, H11 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21771, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h11_magnitude_v, name: "Voltage A-B, H11 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21773, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h11_angle, name: "Voltage A-B, H11 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21775, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h12_magnitude_pct, name: "Voltage A-B, H12 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21777, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h12_magnitude_v, name: "Voltage A-B, H12 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21779, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h12_angle, name: "Voltage A-B, H12 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21781, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h13_magnitude_pct, name: "Voltage A-B, H13 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21783, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h13_magnitude_v, name: "Voltage A-B, H13 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21785, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h13_angle, name: "Voltage A-B, H13 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21787, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h14_magnitude_pct, name: "Voltage A-B, H14 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21789, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h14_magnitude_v, name: "Voltage A-B, H14 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21791, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h14_angle, name: "Voltage A-B, H14 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21793, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h15_magnitude_pct, name: "Voltage A-B, H15 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21795, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h15_magnitude_v, name: "Voltage A-B, H15 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21797, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h15_angle, name: "Voltage A-B, H15 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21799, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h16_magnitude_pct, name: "Voltage A-B, H16 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21801, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h16_magnitude_v, name: "Voltage A-B, H16 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21803, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h16_angle, name: "Voltage A-B, H16 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21805, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h17_magnitude_pct, name: "Voltage A-B, H17 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21807, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h17_magnitude_v, name: "Voltage A-B, H17 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21809, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h17_angle, name: "Voltage A-B, H17 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21811, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h18_magnitude_pct, name: "Voltage A-B, H18 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21813, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h18_magnitude_v, name: "Voltage A-B, H18 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21815, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h18_angle, name: "Voltage A-B, H18 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21817, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h19_magnitude_pct, name: "Voltage A-B, H19 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21819, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h19_magnitude_v, name: "Voltage A-B, H19 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21821, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h19_angle, name: "Voltage A-B, H19 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21823, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h20_magnitude_pct, name: "Voltage A-B, H20 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21825, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h20_magnitude_v, name: "Voltage A-B, H20 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21827, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h20_angle, name: "Voltage A-B, H20 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21829, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h21_magnitude_pct, name: "Voltage A-B, H21 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21831, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h21_magnitude_v, name: "Voltage A-B, H21 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21833, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h21_angle, name: "Voltage A-B, H21 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21835, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h22_magnitude_pct, name: "Voltage A-B, H22 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21837, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h22_magnitude_v, name: "Voltage A-B, H22 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21839, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h22_angle, name: "Voltage A-B, H22 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21841, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h23_magnitude_pct, name: "Voltage A-B, H23 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21843, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h23_magnitude_v, name: "Voltage A-B, H23 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21845, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h23_angle, name: "Voltage A-B, H23 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21847, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h24_magnitude_pct, name: "Voltage A-B, H24 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21849, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h24_magnitude_v, name: "Voltage A-B, H24 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21851, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h24_angle, name: "Voltage A-B, H24 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21853, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h25_magnitude_pct, name: "Voltage A-B, H25 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21855, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h25_magnitude_v, name: "Voltage A-B, H25 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21857, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h25_angle, name: "Voltage A-B, H25 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21859, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h26_magnitude_pct, name: "Voltage A-B, H26 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21861, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h26_magnitude_v, name: "Voltage A-B, H26 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21863, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h26_angle, name: "Voltage A-B, H26 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21865, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h27_magnitude_pct, name: "Voltage A-B, H27 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21867, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h27_magnitude_v, name: "Voltage A-B, H27 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21869, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h27_angle, name: "Voltage A-B, H27 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21871, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h28_magnitude_pct, name: "Voltage A-B, H28 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21873, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h28_magnitude_v, name: "Voltage A-B, H28 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21875, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h28_angle, name: "Voltage A-B, H28 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21877, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h29_magnitude_pct, name: "Voltage A-B, H29 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21879, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h29_magnitude_v, name: "Voltage A-B, H29 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21881, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h29_angle, name: "Voltage A-B, H29 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21883, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h30_magnitude_pct, name: "Voltage A-B, H30 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21885, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h30_magnitude_v, name: "Voltage A-B, H30 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21887, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h30_angle, name: "Voltage A-B, H30 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21889, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h31_magnitude_pct, name: "Voltage A-B, H31 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21891, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h31_magnitude_v, name: "Voltage A-B, H31 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21893, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h31_angle, name: "Voltage A-B, H31 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21895, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h32_magnitude_pct, name: "Voltage A-B, H32 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21897, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h32_magnitude_v, name: "Voltage A-B, H32 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21899, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h32_angle, name: "Voltage A-B, H32 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21901, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h33_magnitude_pct, name: "Voltage A-B, H33 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21903, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h33_magnitude_v, name: "Voltage A-B, H33 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21905, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h33_angle, name: "Voltage A-B, H33 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21907, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h34_magnitude_pct, name: "Voltage A-B, H34 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21909, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h34_magnitude_v, name: "Voltage A-B, H34 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21911, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h34_angle, name: "Voltage A-B, H34 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21913, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h35_magnitude_pct, name: "Voltage A-B, H35 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21915, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h35_magnitude_v, name: "Voltage A-B, H35 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21917, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h35_angle, name: "Voltage A-B, H35 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21919, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h36_magnitude_pct, name: "Voltage A-B, H36 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21921, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h36_magnitude_v, name: "Voltage A-B, H36 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21923, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h36_angle, name: "Voltage A-B, H36 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21925, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h37_magnitude_pct, name: "Voltage A-B, H37 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21927, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h37_magnitude_v, name: "Voltage A-B, H37 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21929, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h37_angle, name: "Voltage A-B, H37 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21931, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h38_magnitude_pct, name: "Voltage A-B, H38 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21933, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h38_magnitude_v, name: "Voltage A-B, H38 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21935, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h38_angle, name: "Voltage A-B, H38 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21937, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h39_magnitude_pct, name: "Voltage A-B, H39 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21939, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h39_magnitude_v, name: "Voltage A-B, H39 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21941, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h39_angle, name: "Voltage A-B, H39 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21943, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h40_magnitude_pct, name: "Voltage A-B, H40 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21945, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h40_magnitude_v, name: "Voltage A-B, H40 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21947, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h40_angle, name: "Voltage A-B, H40 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21949, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h41_magnitude_pct, name: "Voltage A-B, H41 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21951, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h41_magnitude_v, name: "Voltage A-B, H41 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21953, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h41_angle, name: "Voltage A-B, H41 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21955, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h42_magnitude_pct, name: "Voltage A-B, H42 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21957, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h42_magnitude_v, name: "Voltage A-B, H42 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21959, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h42_angle, name: "Voltage A-B, H42 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21961, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h43_magnitude_pct, name: "Voltage A-B, H43 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21963, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h43_magnitude_v, name: "Voltage A-B, H43 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21965, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h43_angle, name: "Voltage A-B, H43 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21967, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h44_magnitude_pct, name: "Voltage A-B, H44 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21969, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h44_magnitude_v, name: "Voltage A-B, H44 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21971, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h44_angle, name: "Voltage A-B, H44 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21973, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h45_magnitude_pct, name: "Voltage A-B, H45 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21975, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h45_magnitude_v, name: "Voltage A-B, H45 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21977, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h45_angle, name: "Voltage A-B, H45 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21979, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h46_magnitude_pct, name: "Voltage A-B, H46 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21981, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h46_magnitude_v, name: "Voltage A-B, H46 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21983, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h46_angle, name: "Voltage A-B, H46 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21985, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h47_magnitude_pct, name: "Voltage A-B, H47 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21987, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h47_magnitude_v, name: "Voltage A-B, H47 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21989, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h47_angle, name: "Voltage A-B, H47 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21991, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h48_magnitude_pct, name: "Voltage A-B, H48 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21993, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h48_magnitude_v, name: "Voltage A-B, H48 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 21995, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h48_angle, name: "Voltage A-B, H48 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 21997, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h49_magnitude_pct, name: "Voltage A-B, H49 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 21999, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h49_magnitude_v, name: "Voltage A-B, H49 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22001, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h49_angle, name: "Voltage A-B, H49 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22003, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h50_magnitude_pct, name: "Voltage A-B, H50 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22005, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h50_magnitude_v, name: "Voltage A-B, H50 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22007, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h50_angle, name: "Voltage A-B, H50 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22009, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h51_magnitude_pct, name: "Voltage A-B, H51 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22011, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h51_magnitude_v, name: "Voltage A-B, H51 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22013, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h51_angle, name: "Voltage A-B, H51 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22015, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h52_magnitude_pct, name: "Voltage A-B, H52 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22017, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h52_magnitude_v, name: "Voltage A-B, H52 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22019, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h52_angle, name: "Voltage A-B, H52 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22021, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h53_magnitude_pct, name: "Voltage A-B, H53 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22023, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h53_magnitude_v, name: "Voltage A-B, H53 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22025, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h53_angle, name: "Voltage A-B, H53 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22027, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h54_magnitude_pct, name: "Voltage A-B, H54 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22029, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h54_magnitude_v, name: "Voltage A-B, H54 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22031, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h54_angle, name: "Voltage A-B, H54 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22033, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h55_magnitude_pct, name: "Voltage A-B, H55 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22035, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h55_magnitude_v, name: "Voltage A-B, H55 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22037, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h55_angle, name: "Voltage A-B, H55 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22039, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h56_magnitude_pct, name: "Voltage A-B, H56 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22041, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h56_magnitude_v, name: "Voltage A-B, H56 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22043, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h56_angle, name: "Voltage A-B, H56 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22045, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h57_magnitude_pct, name: "Voltage A-B, H57 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22047, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h57_magnitude_v, name: "Voltage A-B, H57 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22049, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h57_angle, name: "Voltage A-B, H57 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22051, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h58_magnitude_pct, name: "Voltage A-B, H58 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22053, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h58_magnitude_v, name: "Voltage A-B, H58 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22055, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h58_angle, name: "Voltage A-B, H58 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22057, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h59_magnitude_pct, name: "Voltage A-B, H59 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22059, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h59_magnitude_v, name: "Voltage A-B, H59 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22061, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h59_angle, name: "Voltage A-B, H59 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22063, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h60_magnitude_pct, name: "Voltage A-B, H60 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22065, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h60_magnitude_v, name: "Voltage A-B, H60 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22067, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h60_angle, name: "Voltage A-B, H60 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22069, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h61_magnitude_pct, name: "Voltage A-B, H61 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22071, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h61_magnitude_v, name: "Voltage A-B, H61 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22073, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h61_angle, name: "Voltage A-B, H61 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22075, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h62_magnitude_pct, name: "Voltage A-B, H62 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22077, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h62_magnitude_v, name: "Voltage A-B, H62 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22079, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h62_angle, name: "Voltage A-B, H62 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22081, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_b_h63_magnitude_pct, name: "Voltage A-B, H63 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22083, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h63_magnitude_v, name: "Voltage A-B, H63 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22085, type: float32, unit: "V", access: r}
  - {key: voltage_a_b_h63_angle, name: "Voltage A-B, H63 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22087, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h1_magnitude_pct, name: "Voltage B-C, H1 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22099, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h1_magnitude_v, name: "Voltage B-C, H1 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22101, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h1_angle, name: "Voltage B-C, H1 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22103, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h2_magnitude_pct, name: "Voltage B-C, H2 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22105, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h2_magnitude_v, name: "Voltage B-C, H2 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22107, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h2_angle, name: "Voltage B-C, H2 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22109, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h3_magnitude_pct, name: "Voltage B-C, H3 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22111, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h3_magnitude_v, name: "Voltage B-C, H3 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22113, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h3_angle, name: "Voltage B-C, H3 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22115, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h4_magnitude_pct, name: "Voltage B-C, H4 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22117, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h4_magnitude_v, name: "Voltage B-C, H4 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22119, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h4_angle, name: "Voltage B-C, H4 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22121, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h5_magnitude_pct, name: "Voltage B-C, H5 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22123, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h5_magnitude_v, name: "Voltage B-C, H5 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22125, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h5_angle, name: "Voltage B-C, H5 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22127, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h6_magnitude_pct, name: "Voltage B-C, H6 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22129, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h6_magnitude_v, name: "Voltage B-C, H6 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22131, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h6_angle, name: "Voltage B-C, H6 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22133, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h7_magnitude_pct, name: "Voltage B-C, H7 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22135, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h7_magnitude_v, name: "Voltage B-C, H7 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22137, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h7_angle, name: "Voltage B-C, H7 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22139, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h8_magnitude_pct, name: "Voltage B-C, H8 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22141, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h8_magnitude_v, name: "Voltage B-C, H8 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22143, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h8_angle, name: "Voltage B-C, H8 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22145, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h9_magnitude_pct, name: "Voltage B-C, H9 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22147, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h9_magnitude_v, name: "Voltage B-C, H9 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22149, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h9_angle, name: "Voltage B-C, H9 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22151, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h10_magnitude_pct, name: "Voltage B-C, H10 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22153, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h10_magnitude_v, name: "Voltage B-C, H10 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22155, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h10_angle, name: "Voltage B-C, H10 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22157, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h11_magnitude_pct, name: "Voltage B-C, H11 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22159, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h11_magnitude_v, name: "Voltage B-C, H11 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22161, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h11_angle, name: "Voltage B-C, H11 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22163, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h12_magnitude_pct, name: "Voltage B-C, H12 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22165, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h12_magnitude_v, name: "Voltage B-C, H12 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22167, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h12_angle, name: "Voltage B-C, H12 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22169, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h13_magnitude_pct, name: "Voltage B-C, H13 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22171, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h13_magnitude_v, name: "Voltage B-C, H13 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22173, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h13_angle, name: "Voltage B-C, H13 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22175, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h14_magnitude_pct, name: "Voltage B-C, H14 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22177, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h14_magnitude_v, name: "Voltage B-C, H14 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22179, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h14_angle, name: "Voltage B-C, H14 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22181, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h15_magnitude_pct, name: "Voltage B-C, H15 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22183, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h15_magnitude_v, name: "Voltage B-C, H15 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22185, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h15_angle, name: "Voltage B-C, H15 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22187, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h16_magnitude_pct, name: "Voltage B-C, H16 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22189, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h16_magnitude_v, name: "Voltage B-C, H16 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22191, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h16_angle, name: "Voltage B-C, H16 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22193, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h17_magnitude_pct, name: "Voltage B-C, H17 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22195, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h17_magnitude_v, name: "Voltage B-C, H17 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22197, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h17_angle, name: "Voltage B-C, H17 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22199, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h18_magnitude_pct, name: "Voltage B-C, H18 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22201, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h18_magnitude_v, name: "Voltage B-C, H18 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22203, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h18_angle, name: "Voltage B-C, H18 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22205, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h19_magnitude_pct, name: "Voltage B-C, H19 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22207, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h19_magnitude_v, name: "Voltage B-C, H19 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22209, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h19_angle, name: "Voltage B-C, H19 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22211, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h20_magnitude_pct, name: "Voltage B-C, H20 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22213, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h20_magnitude_v, name: "Voltage B-C, H20 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22215, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h20_angle, name: "Voltage B-C, H20 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22217, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h21_magnitude_pct, name: "Voltage B-C, H21 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22219, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h21_magnitude_v, name: "Voltage B-C, H21 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22221, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h21_angle, name: "Voltage B-C, H21 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22223, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h22_magnitude_pct, name: "Voltage B-C, H22 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22225, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h22_magnitude_v, name: "Voltage B-C, H22 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22227, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h22_angle, name: "Voltage B-C, H22 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22229, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h23_magnitude_pct, name: "Voltage B-C, H23 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22231, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h23_magnitude_v, name: "Voltage B-C, H23 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22233, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h23_angle, name: "Voltage B-C, H23 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22235, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h24_magnitude_pct, name: "Voltage B-C, H24 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22237, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h24_magnitude_v, name: "Voltage B-C, H24 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22239, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h24_angle, name: "Voltage B-C, H24 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22241, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h25_magnitude_pct, name: "Voltage B-C, H25 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22243, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h25_magnitude_v, name: "Voltage B-C, H25 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22245, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h25_angle, name: "Voltage B-C, H25 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22247, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h26_magnitude_pct, name: "Voltage B-C, H26 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22249, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h26_magnitude_v, name: "Voltage B-C, H26 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22251, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h26_angle, name: "Voltage B-C, H26 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22253, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h27_magnitude_pct, name: "Voltage B-C, H27 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22255, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h27_magnitude_v, name: "Voltage B-C, H27 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22257, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h27_angle, name: "Voltage B-C, H27 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22259, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h28_magnitude_pct, name: "Voltage B-C, H28 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22261, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h28_magnitude_v, name: "Voltage B-C, H28 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22263, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h28_angle, name: "Voltage B-C, H28 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22265, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h29_magnitude_pct, name: "Voltage B-C, H29 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22267, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h29_magnitude_v, name: "Voltage B-C, H29 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22269, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h29_angle, name: "Voltage B-C, H29 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22271, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h30_magnitude_pct, name: "Voltage B-C, H30 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22273, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h30_magnitude_v, name: "Voltage B-C, H30 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22275, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h30_angle, name: "Voltage B-C, H30 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22277, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h31_magnitude_pct, name: "Voltage B-C, H31 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22279, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h31_magnitude_v, name: "Voltage B-C, H31 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22281, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h31_angle, name: "Voltage B-C, H31 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22283, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h32_magnitude_pct, name: "Voltage B-C, H32 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22285, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h32_magnitude_v, name: "Voltage B-C, H32 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22287, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h32_angle, name: "Voltage B-C, H32 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22289, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h33_magnitude_pct, name: "Voltage B-C, H33 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22291, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h33_magnitude_v, name: "Voltage B-C, H33 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22293, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h33_angle, name: "Voltage B-C, H33 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22295, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h34_magnitude_pct, name: "Voltage B-C, H34 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22297, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h34_magnitude_v, name: "Voltage B-C, H34 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22299, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h34_angle, name: "Voltage B-C, H34 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22301, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h35_magnitude_pct, name: "Voltage B-C, H35 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22303, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h35_magnitude_v, name: "Voltage B-C, H35 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22305, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h35_angle, name: "Voltage B-C, H35 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22307, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h36_magnitude_pct, name: "Voltage B-C, H36 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22309, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h36_magnitude_v, name: "Voltage B-C, H36 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22311, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h36_angle, name: "Voltage B-C, H36 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22313, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h37_magnitude_pct, name: "Voltage B-C, H37 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22315, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h37_magnitude_v, name: "Voltage B-C, H37 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22317, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h37_angle, name: "Voltage B-C, H37 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22319, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h38_magnitude_pct, name: "Voltage B-C, H38 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22321, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h38_magnitude_v, name: "Voltage B-C, H38 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22323, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h38_angle, name: "Voltage B-C, H38 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22325, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h39_magnitude_pct, name: "Voltage B-C, H39 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22327, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h39_magnitude_v, name: "Voltage B-C, H39 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22329, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h39_angle, name: "Voltage B-C, H39 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22331, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h40_magnitude_pct, name: "Voltage B-C, H40 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22333, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h40_magnitude_v, name: "Voltage B-C, H40 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22335, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h40_angle, name: "Voltage B-C, H40 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22337, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h41_magnitude_pct, name: "Voltage B-C, H41 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22339, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h41_magnitude_v, name: "Voltage B-C, H41 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22341, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h41_angle, name: "Voltage B-C, H41 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22343, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h42_magnitude_pct, name: "Voltage B-C, H42 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22345, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h42_magnitude_v, name: "Voltage B-C, H42 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22347, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h42_angle, name: "Voltage B-C, H42 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22349, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h43_magnitude_pct, name: "Voltage B-C, H43 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22351, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h43_magnitude_v, name: "Voltage B-C, H43 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22353, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h43_angle, name: "Voltage B-C, H43 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22355, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h44_magnitude_pct, name: "Voltage B-C, H44 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22357, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h44_magnitude_v, name: "Voltage B-C, H44 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22359, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h44_angle, name: "Voltage B-C, H44 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22361, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h45_magnitude_pct, name: "Voltage B-C, H45 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22363, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h45_magnitude_v, name: "Voltage B-C, H45 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22365, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h45_angle, name: "Voltage B-C, H45 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22367, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h46_magnitude_pct, name: "Voltage B-C, H46 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22369, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h46_magnitude_v, name: "Voltage B-C, H46 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22371, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h46_angle, name: "Voltage B-C, H46 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22373, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h47_magnitude_pct, name: "Voltage B-C, H47 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22375, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h47_magnitude_v, name: "Voltage B-C, H47 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22377, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h47_angle, name: "Voltage B-C, H47 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22379, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h48_magnitude_pct, name: "Voltage B-C, H48 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22381, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h48_magnitude_v, name: "Voltage B-C, H48 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22383, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h48_angle, name: "Voltage B-C, H48 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22385, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h49_magnitude_pct, name: "Voltage B-C, H49 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22387, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h49_magnitude_v, name: "Voltage B-C, H49 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22389, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h49_angle, name: "Voltage B-C, H49 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22391, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h50_magnitude_pct, name: "Voltage B-C, H50 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22393, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h50_magnitude_v, name: "Voltage B-C, H50 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22395, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h50_angle, name: "Voltage B-C, H50 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22397, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h51_magnitude_pct, name: "Voltage B-C, H51 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22399, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h51_magnitude_v, name: "Voltage B-C, H51 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22401, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h51_angle, name: "Voltage B-C, H51 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22403, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h52_magnitude_pct, name: "Voltage B-C, H52 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22405, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h52_magnitude_v, name: "Voltage B-C, H52 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22407, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h52_angle, name: "Voltage B-C, H52 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22409, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h53_magnitude_pct, name: "Voltage B-C, H53 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22411, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h53_magnitude_v, name: "Voltage B-C, H53 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22413, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h53_angle, name: "Voltage B-C, H53 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22415, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h54_magnitude_pct, name: "Voltage B-C, H54 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22417, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h54_magnitude_v, name: "Voltage B-C, H54 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22419, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h54_angle, name: "Voltage B-C, H54 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22421, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h55_magnitude_pct, name: "Voltage B-C, H55 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22423, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h55_magnitude_v, name: "Voltage B-C, H55 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22425, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h55_angle, name: "Voltage B-C, H55 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22427, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h56_magnitude_pct, name: "Voltage B-C, H56 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22429, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h56_magnitude_v, name: "Voltage B-C, H56 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22431, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h56_angle, name: "Voltage B-C, H56 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22433, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h57_magnitude_pct, name: "Voltage B-C, H57 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22435, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h57_magnitude_v, name: "Voltage B-C, H57 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22437, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h57_angle, name: "Voltage B-C, H57 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22439, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h58_magnitude_pct, name: "Voltage B-C, H58 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22441, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h58_magnitude_v, name: "Voltage B-C, H58 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22443, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h58_angle, name: "Voltage B-C, H58 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22445, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h59_magnitude_pct, name: "Voltage B-C, H59 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22447, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h59_magnitude_v, name: "Voltage B-C, H59 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22449, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h59_angle, name: "Voltage B-C, H59 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22451, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h60_magnitude_pct, name: "Voltage B-C, H60 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22453, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h60_magnitude_v, name: "Voltage B-C, H60 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22455, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h60_angle, name: "Voltage B-C, H60 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22457, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h61_magnitude_pct, name: "Voltage B-C, H61 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22459, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h61_magnitude_v, name: "Voltage B-C, H61 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22461, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h61_angle, name: "Voltage B-C, H61 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22463, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h62_magnitude_pct, name: "Voltage B-C, H62 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22465, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h62_magnitude_v, name: "Voltage B-C, H62 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22467, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h62_angle, name: "Voltage B-C, H62 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22469, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_c_h63_magnitude_pct, name: "Voltage B-C, H63 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22471, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h63_magnitude_v, name: "Voltage B-C, H63 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22473, type: float32, unit: "V", access: r}
  - {key: voltage_b_c_h63_angle, name: "Voltage B-C, H63 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22475, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h1_magnitude_pct, name: "Voltage C-A, H1 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22487, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h1_magnitude_v, name: "Voltage C-A, H1 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22489, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h1_angle, name: "Voltage C-A, H1 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22491, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h2_magnitude_pct, name: "Voltage C-A, H2 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22493, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h2_magnitude_v, name: "Voltage C-A, H2 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22495, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h2_angle, name: "Voltage C-A, H2 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22497, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h3_magnitude_pct, name: "Voltage C-A, H3 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22499, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h3_magnitude_v, name: "Voltage C-A, H3 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22501, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h3_angle, name: "Voltage C-A, H3 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22503, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h4_magnitude_pct, name: "Voltage C-A, H4 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22505, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h4_magnitude_v, name: "Voltage C-A, H4 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22507, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h4_angle, name: "Voltage C-A, H4 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22509, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h5_magnitude_pct, name: "Voltage C-A, H5 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22511, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h5_magnitude_v, name: "Voltage C-A, H5 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22513, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h5_angle, name: "Voltage C-A, H5 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22515, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h6_magnitude_pct, name: "Voltage C-A, H6 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22517, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h6_magnitude_v, name: "Voltage C-A, H6 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22519, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h6_angle, name: "Voltage C-A, H6 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22521, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h7_magnitude_pct, name: "Voltage C-A, H7 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22523, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h7_magnitude_v, name: "Voltage C-A, H7 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22525, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h7_angle, name: "Voltage C-A, H7 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22527, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h8_magnitude_pct, name: "Voltage C-A, H8 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22529, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h8_magnitude_v, name: "Voltage C-A, H8 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22531, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h8_angle, name: "Voltage C-A, H8 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22533, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h9_magnitude_pct, name: "Voltage C-A, H9 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22535, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h9_magnitude_v, name: "Voltage C-A, H9 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22537, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h9_angle, name: "Voltage C-A, H9 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22539, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h10_magnitude_pct, name: "Voltage C-A, H10 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22541, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h10_magnitude_v, name: "Voltage C-A, H10 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22543, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h10_angle, name: "Voltage C-A, H10 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22545, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h11_magnitude_pct, name: "Voltage C-A, H11 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22547, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h11_magnitude_v, name: "Voltage C-A, H11 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22549, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h11_angle, name: "Voltage C-A, H11 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22551, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h12_magnitude_pct, name: "Voltage C-A, H12 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22553, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h12_magnitude_v, name: "Voltage C-A, H12 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22555, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h12_angle, name: "Voltage C-A, H12 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22557, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h13_magnitude_pct, name: "Voltage C-A, H13 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22559, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h13_magnitude_v, name: "Voltage C-A, H13 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22561, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h13_angle, name: "Voltage C-A, H13 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22563, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h14_magnitude_pct, name: "Voltage C-A, H14 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22565, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h14_magnitude_v, name: "Voltage C-A, H14 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22567, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h14_angle, name: "Voltage C-A, H14 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22569, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h15_magnitude_pct, name: "Voltage C-A, H15 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22571, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h15_magnitude_v, name: "Voltage C-A, H15 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22573, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h15_angle, name: "Voltage C-A, H15 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22575, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h16_magnitude_pct, name: "Voltage C-A, H16 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22577, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h16_magnitude_v, name: "Voltage C-A, H16 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22579, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h16_angle, name: "Voltage C-A, H16 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22581, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h17_magnitude_pct, name: "Voltage C-A, H17 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22583, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h17_magnitude_v, name: "Voltage C-A, H17 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22585, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h17_angle, name: "Voltage C-A, H17 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22587, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h18_magnitude_pct, name: "Voltage C-A, H18 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22589, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h18_magnitude_v, name: "Voltage C-A, H18 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22591, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h18_angle, name: "Voltage C-A, H18 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22593, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h19_magnitude_pct, name: "Voltage C-A, H19 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22595, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h19_magnitude_v, name: "Voltage C-A, H19 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22597, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h19_angle, name: "Voltage C-A, H19 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22599, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h20_magnitude_pct, name: "Voltage C-A, H20 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22601, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h20_magnitude_v, name: "Voltage C-A, H20 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22603, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h20_angle, name: "Voltage C-A, H20 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22605, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h21_magnitude_pct, name: "Voltage C-A, H21 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22607, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h21_magnitude_v, name: "Voltage C-A, H21 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22609, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h21_angle, name: "Voltage C-A, H21 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22611, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h22_magnitude_pct, name: "Voltage C-A, H22 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22613, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h22_magnitude_v, name: "Voltage C-A, H22 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22615, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h22_angle, name: "Voltage C-A, H22 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22617, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h23_magnitude_pct, name: "Voltage C-A, H23 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22619, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h23_magnitude_v, name: "Voltage C-A, H23 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22621, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h23_angle, name: "Voltage C-A, H23 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22623, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h24_magnitude_pct, name: "Voltage C-A, H24 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22625, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h24_magnitude_v, name: "Voltage C-A, H24 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22627, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h24_angle, name: "Voltage C-A, H24 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22629, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h25_magnitude_pct, name: "Voltage C-A, H25 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22631, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h25_magnitude_v, name: "Voltage C-A, H25 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22633, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h25_angle, name: "Voltage C-A, H25 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22635, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h26_magnitude_pct, name: "Voltage C-A, H26 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22637, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h26_magnitude_v, name: "Voltage C-A, H26 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22639, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h26_angle, name: "Voltage C-A, H26 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22641, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h27_magnitude_pct, name: "Voltage C-A, H27 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22643, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h27_magnitude_v, name: "Voltage C-A, H27 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22645, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h27_angle, name: "Voltage C-A, H27 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22647, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h28_magnitude_pct, name: "Voltage C-A, H28 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22649, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h28_magnitude_v, name: "Voltage C-A, H28 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22651, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h28_angle, name: "Voltage C-A, H28 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22653, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h29_magnitude_pct, name: "Voltage C-A, H29 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22655, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h29_magnitude_v, name: "Voltage C-A, H29 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22657, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h29_angle, name: "Voltage C-A, H29 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22659, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h30_magnitude_pct, name: "Voltage C-A, H30 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22661, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h30_magnitude_v, name: "Voltage C-A, H30 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22663, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h30_angle, name: "Voltage C-A, H30 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22665, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h31_magnitude_pct, name: "Voltage C-A, H31 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22667, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h31_magnitude_v, name: "Voltage C-A, H31 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22669, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h31_angle, name: "Voltage C-A, H31 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22671, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h32_magnitude_pct, name: "Voltage C-A, H32 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22673, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h32_magnitude_v, name: "Voltage C-A, H32 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22675, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h32_angle, name: "Voltage C-A, H32 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22677, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h33_magnitude_pct, name: "Voltage C-A, H33 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22679, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h33_magnitude_v, name: "Voltage C-A, H33 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22681, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h33_angle, name: "Voltage C-A, H33 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22683, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h34_magnitude_pct, name: "Voltage C-A, H34 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22685, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h34_magnitude_v, name: "Voltage C-A, H34 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22687, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h34_angle, name: "Voltage C-A, H34 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22689, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h35_magnitude_pct, name: "Voltage C-A, H35 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22691, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h35_magnitude_v, name: "Voltage C-A, H35 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22693, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h35_angle, name: "Voltage C-A, H35 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22695, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h36_magnitude_pct, name: "Voltage C-A, H36 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22697, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h36_magnitude_v, name: "Voltage C-A, H36 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22699, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h36_angle, name: "Voltage C-A, H36 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22701, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h37_magnitude_pct, name: "Voltage C-A, H37 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22703, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h37_magnitude_v, name: "Voltage C-A, H37 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22705, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h37_angle, name: "Voltage C-A, H37 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22707, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h38_magnitude_pct, name: "Voltage C-A, H38 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22709, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h38_magnitude_v, name: "Voltage C-A, H38 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22711, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h38_angle, name: "Voltage C-A, H38 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22713, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h39_magnitude_pct, name: "Voltage C-A, H39 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22715, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h39_magnitude_v, name: "Voltage C-A, H39 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22717, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h39_angle, name: "Voltage C-A, H39 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22719, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h40_magnitude_pct, name: "Voltage C-A, H40 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22721, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h40_magnitude_v, name: "Voltage C-A, H40 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22723, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h40_angle, name: "Voltage C-A, H40 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22725, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h41_magnitude_pct, name: "Voltage C-A, H41 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22727, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h41_magnitude_v, name: "Voltage C-A, H41 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22729, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h41_angle, name: "Voltage C-A, H41 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22731, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h42_magnitude_pct, name: "Voltage C-A, H42 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22733, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h42_magnitude_v, name: "Voltage C-A, H42 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22735, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h42_angle, name: "Voltage C-A, H42 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22737, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h43_magnitude_pct, name: "Voltage C-A, H43 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22739, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h43_magnitude_v, name: "Voltage C-A, H43 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22741, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h43_angle, name: "Voltage C-A, H43 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22743, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h44_magnitude_pct, name: "Voltage C-A, H44 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22745, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h44_magnitude_v, name: "Voltage C-A, H44 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22747, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h44_angle, name: "Voltage C-A, H44 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22749, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h45_magnitude_pct, name: "Voltage C-A, H45 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22751, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h45_magnitude_v, name: "Voltage C-A, H45 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22753, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h45_angle, name: "Voltage C-A, H45 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22755, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h46_magnitude_pct, name: "Voltage C-A, H46 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22757, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h46_magnitude_v, name: "Voltage C-A, H46 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22759, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h46_angle, name: "Voltage C-A, H46 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22761, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h47_magnitude_pct, name: "Voltage C-A, H47 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22763, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h47_magnitude_v, name: "Voltage C-A, H47 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22765, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h47_angle, name: "Voltage C-A, H47 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22767, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h48_magnitude_pct, name: "Voltage C-A, H48 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22769, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h48_magnitude_v, name: "Voltage C-A, H48 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22771, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h48_angle, name: "Voltage C-A, H48 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22773, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h49_magnitude_pct, name: "Voltage C-A, H49 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22775, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h49_magnitude_v, name: "Voltage C-A, H49 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22777, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h49_angle, name: "Voltage C-A, H49 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22779, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h50_magnitude_pct, name: "Voltage C-A, H50 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22781, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h50_magnitude_v, name: "Voltage C-A, H50 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22783, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h50_angle, name: "Voltage C-A, H50 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22785, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h51_magnitude_pct, name: "Voltage C-A, H51 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22787, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h51_magnitude_v, name: "Voltage C-A, H51 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22789, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h51_angle, name: "Voltage C-A, H51 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22791, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h52_magnitude_pct, name: "Voltage C-A, H52 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22793, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h52_magnitude_v, name: "Voltage C-A, H52 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22795, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h52_angle, name: "Voltage C-A, H52 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22797, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h53_magnitude_pct, name: "Voltage C-A, H53 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22799, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h53_magnitude_v, name: "Voltage C-A, H53 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22801, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h53_angle, name: "Voltage C-A, H53 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22803, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h54_magnitude_pct, name: "Voltage C-A, H54 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22805, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h54_magnitude_v, name: "Voltage C-A, H54 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22807, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h54_angle, name: "Voltage C-A, H54 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22809, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h55_magnitude_pct, name: "Voltage C-A, H55 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22811, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h55_magnitude_v, name: "Voltage C-A, H55 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22813, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h55_angle, name: "Voltage C-A, H55 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22815, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h56_magnitude_pct, name: "Voltage C-A, H56 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22817, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h56_magnitude_v, name: "Voltage C-A, H56 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22819, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h56_angle, name: "Voltage C-A, H56 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22821, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h57_magnitude_pct, name: "Voltage C-A, H57 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22823, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h57_magnitude_v, name: "Voltage C-A, H57 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22825, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h57_angle, name: "Voltage C-A, H57 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22827, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h58_magnitude_pct, name: "Voltage C-A, H58 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22829, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h58_magnitude_v, name: "Voltage C-A, H58 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22831, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h58_angle, name: "Voltage C-A, H58 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22833, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h59_magnitude_pct, name: "Voltage C-A, H59 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22835, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h59_magnitude_v, name: "Voltage C-A, H59 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22837, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h59_angle, name: "Voltage C-A, H59 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22839, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h60_magnitude_pct, name: "Voltage C-A, H60 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22841, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h60_magnitude_v, name: "Voltage C-A, H60 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22843, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h60_angle, name: "Voltage C-A, H60 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22845, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h61_magnitude_pct, name: "Voltage C-A, H61 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22847, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h61_magnitude_v, name: "Voltage C-A, H61 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22849, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h61_angle, name: "Voltage C-A, H61 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22851, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h62_magnitude_pct, name: "Voltage C-A, H62 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22853, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h62_magnitude_v, name: "Voltage C-A, H62 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22855, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h62_angle, name: "Voltage C-A, H62 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22857, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_a_h63_magnitude_pct, name: "Voltage C-A, H63 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22859, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h63_magnitude_v, name: "Voltage C-A, H63 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22861, type: float32, unit: "V", access: r}
  - {key: voltage_c_a_h63_angle, name: "Voltage C-A, H63 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22863, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h1_magnitude_pct, name: "Voltage A-N, H1 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22875, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h1_magnitude_v, name: "Voltage A-N, H1 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22877, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h1_angle, name: "Voltage A-N, H1 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22879, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h2_magnitude_pct, name: "Voltage A-N, H2 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22881, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h2_magnitude_v, name: "Voltage A-N, H2 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22883, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h2_angle, name: "Voltage A-N, H2 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22885, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h3_magnitude_pct, name: "Voltage A-N, H3 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22887, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h3_magnitude_v, name: "Voltage A-N, H3 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22889, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h3_angle, name: "Voltage A-N, H3 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22891, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h4_magnitude_pct, name: "Voltage A-N, H4 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22893, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h4_magnitude_v, name: "Voltage A-N, H4 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22895, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h4_angle, name: "Voltage A-N, H4 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22897, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h5_magnitude_pct, name: "Voltage A-N, H5 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22899, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h5_magnitude_v, name: "Voltage A-N, H5 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22901, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h5_angle, name: "Voltage A-N, H5 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22903, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h6_magnitude_pct, name: "Voltage A-N, H6 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22905, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h6_magnitude_v, name: "Voltage A-N, H6 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22907, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h6_angle, name: "Voltage A-N, H6 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22909, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h7_magnitude_pct, name: "Voltage A-N, H7 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22911, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h7_magnitude_v, name: "Voltage A-N, H7 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22913, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h7_angle, name: "Voltage A-N, H7 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22915, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h8_magnitude_pct, name: "Voltage A-N, H8 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22917, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h8_magnitude_v, name: "Voltage A-N, H8 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22919, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h8_angle, name: "Voltage A-N, H8 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22921, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h9_magnitude_pct, name: "Voltage A-N, H9 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22923, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h9_magnitude_v, name: "Voltage A-N, H9 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22925, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h9_angle, name: "Voltage A-N, H9 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22927, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h10_magnitude_pct, name: "Voltage A-N, H10 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22929, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h10_magnitude_v, name: "Voltage A-N, H10 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22931, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h10_angle, name: "Voltage A-N, H10 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22933, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h11_magnitude_pct, name: "Voltage A-N, H11 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22935, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h11_magnitude_v, name: "Voltage A-N, H11 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22937, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h11_angle, name: "Voltage A-N, H11 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22939, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h12_magnitude_pct, name: "Voltage A-N, H12 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22941, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h12_magnitude_v, name: "Voltage A-N, H12 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22943, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h12_angle, name: "Voltage A-N, H12 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22945, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h13_magnitude_pct, name: "Voltage A-N, H13 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22947, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h13_magnitude_v, name: "Voltage A-N, H13 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22949, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h13_angle, name: "Voltage A-N, H13 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22951, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h14_magnitude_pct, name: "Voltage A-N, H14 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22953, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h14_magnitude_v, name: "Voltage A-N, H14 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22955, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h14_angle, name: "Voltage A-N, H14 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22957, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h15_magnitude_pct, name: "Voltage A-N, H15 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22959, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h15_magnitude_v, name: "Voltage A-N, H15 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22961, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h15_angle, name: "Voltage A-N, H15 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22963, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h16_magnitude_pct, name: "Voltage A-N, H16 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22965, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h16_magnitude_v, name: "Voltage A-N, H16 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22967, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h16_angle, name: "Voltage A-N, H16 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22969, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h17_magnitude_pct, name: "Voltage A-N, H17 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22971, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h17_magnitude_v, name: "Voltage A-N, H17 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22973, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h17_angle, name: "Voltage A-N, H17 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22975, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h18_magnitude_pct, name: "Voltage A-N, H18 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22977, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h18_magnitude_v, name: "Voltage A-N, H18 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22979, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h18_angle, name: "Voltage A-N, H18 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22981, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h19_magnitude_pct, name: "Voltage A-N, H19 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22983, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h19_magnitude_v, name: "Voltage A-N, H19 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22985, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h19_angle, name: "Voltage A-N, H19 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22987, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h20_magnitude_pct, name: "Voltage A-N, H20 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22989, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h20_magnitude_v, name: "Voltage A-N, H20 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22991, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h20_angle, name: "Voltage A-N, H20 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22993, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h21_magnitude_pct, name: "Voltage A-N, H21 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 22995, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h21_magnitude_v, name: "Voltage A-N, H21 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 22997, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h21_angle, name: "Voltage A-N, H21 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 22999, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h22_magnitude_pct, name: "Voltage A-N, H22 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23001, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h22_magnitude_v, name: "Voltage A-N, H22 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23003, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h22_angle, name: "Voltage A-N, H22 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23005, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h23_magnitude_pct, name: "Voltage A-N, H23 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23007, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h23_magnitude_v, name: "Voltage A-N, H23 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23009, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h23_angle, name: "Voltage A-N, H23 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23011, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h24_magnitude_pct, name: "Voltage A-N, H24 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23013, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h24_magnitude_v, name: "Voltage A-N, H24 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23015, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h24_angle, name: "Voltage A-N, H24 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23017, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h25_magnitude_pct, name: "Voltage A-N, H25 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23019, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h25_magnitude_v, name: "Voltage A-N, H25 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23021, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h25_angle, name: "Voltage A-N, H25 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23023, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h26_magnitude_pct, name: "Voltage A-N, H26 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23025, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h26_magnitude_v, name: "Voltage A-N, H26 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23027, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h26_angle, name: "Voltage A-N, H26 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23029, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h27_magnitude_pct, name: "Voltage A-N, H27 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23031, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h27_magnitude_v, name: "Voltage A-N, H27 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23033, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h27_angle, name: "Voltage A-N, H27 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23035, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h28_magnitude_pct, name: "Voltage A-N, H28 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23037, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h28_magnitude_v, name: "Voltage A-N, H28 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23039, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h28_angle, name: "Voltage A-N, H28 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23041, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h29_magnitude_pct, name: "Voltage A-N, H29 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23043, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h29_magnitude_v, name: "Voltage A-N, H29 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23045, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h29_angle, name: "Voltage A-N, H29 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23047, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h30_magnitude_pct, name: "Voltage A-N, H30 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23049, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h30_magnitude_v, name: "Voltage A-N, H30 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23051, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h30_angle, name: "Voltage A-N, H30 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23053, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h31_magnitude_pct, name: "Voltage A-N, H31 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23055, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h31_magnitude_v, name: "Voltage A-N, H31 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23057, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h31_angle, name: "Voltage A-N, H31 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23059, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h32_magnitude_pct, name: "Voltage A-N, H32 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23061, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h32_magnitude_v, name: "Voltage A-N, H32 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23063, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h32_angle, name: "Voltage A-N, H32 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23065, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h33_magnitude_pct, name: "Voltage A-N, H33 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23067, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h33_magnitude_v, name: "Voltage A-N, H33 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23069, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h33_angle, name: "Voltage A-N, H33 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23071, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h34_magnitude_pct, name: "Voltage A-N, H34 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23073, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h34_magnitude_v, name: "Voltage A-N, H34 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23075, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h34_angle, name: "Voltage A-N, H34 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23077, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h35_magnitude_pct, name: "Voltage A-N, H35 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23079, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h35_magnitude_v, name: "Voltage A-N, H35 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23081, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h35_angle, name: "Voltage A-N, H35 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23083, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h36_magnitude_pct, name: "Voltage A-N, H36 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23085, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h36_magnitude_v, name: "Voltage A-N, H36 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23087, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h36_angle, name: "Voltage A-N, H36 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23089, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h37_magnitude_pct, name: "Voltage A-N, H37 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23091, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h37_magnitude_v, name: "Voltage A-N, H37 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23093, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h37_angle, name: "Voltage A-N, H37 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23095, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h38_magnitude_pct, name: "Voltage A-N, H38 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23097, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h38_magnitude_v, name: "Voltage A-N, H38 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23099, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h38_angle, name: "Voltage A-N, H38 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23101, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h39_magnitude_pct, name: "Voltage A-N, H39 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23103, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h39_magnitude_v, name: "Voltage A-N, H39 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23105, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h39_angle, name: "Voltage A-N, H39 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23107, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h40_magnitude_pct, name: "Voltage A-N, H40 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23109, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h40_magnitude_v, name: "Voltage A-N, H40 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23111, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h40_angle, name: "Voltage A-N, H40 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23113, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h41_magnitude_pct, name: "Voltage A-N, H41 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23115, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h41_magnitude_v, name: "Voltage A-N, H41 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23117, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h41_angle, name: "Voltage A-N, H41 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23119, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h42_magnitude_pct, name: "Voltage A-N, H42 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23121, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h42_magnitude_v, name: "Voltage A-N, H42 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23123, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h42_angle, name: "Voltage A-N, H42 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23125, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h43_magnitude_pct, name: "Voltage A-N, H43 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23127, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h43_magnitude_v, name: "Voltage A-N, H43 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23129, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h43_angle, name: "Voltage A-N, H43 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23131, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h44_magnitude_pct, name: "Voltage A-N, H44 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23133, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h44_magnitude_v, name: "Voltage A-N, H44 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23135, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h44_angle, name: "Voltage A-N, H44 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23137, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h45_magnitude_pct, name: "Voltage A-N, H45 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23139, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h45_magnitude_v, name: "Voltage A-N, H45 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23141, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h45_angle, name: "Voltage A-N, H45 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23143, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h46_magnitude_pct, name: "Voltage A-N, H46 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23145, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h46_magnitude_v, name: "Voltage A-N, H46 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23147, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h46_angle, name: "Voltage A-N, H46 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23149, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h47_magnitude_pct, name: "Voltage A-N, H47 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23151, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h47_magnitude_v, name: "Voltage A-N, H47 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23153, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h47_angle, name: "Voltage A-N, H47 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23155, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h48_magnitude_pct, name: "Voltage A-N, H48 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23157, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h48_magnitude_v, name: "Voltage A-N, H48 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23159, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h48_angle, name: "Voltage A-N, H48 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23161, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h49_magnitude_pct, name: "Voltage A-N, H49 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23163, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h49_magnitude_v, name: "Voltage A-N, H49 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23165, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h49_angle, name: "Voltage A-N, H49 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23167, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h50_magnitude_pct, name: "Voltage A-N, H50 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23169, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h50_magnitude_v, name: "Voltage A-N, H50 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23171, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h50_angle, name: "Voltage A-N, H50 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23173, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h51_magnitude_pct, name: "Voltage A-N, H51 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23175, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h51_magnitude_v, name: "Voltage A-N, H51 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23177, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h51_angle, name: "Voltage A-N, H51 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23179, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h52_magnitude_pct, name: "Voltage A-N, H52 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23181, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h52_magnitude_v, name: "Voltage A-N, H52 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23183, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h52_angle, name: "Voltage A-N, H52 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23185, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h53_magnitude_pct, name: "Voltage A-N, H53 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23187, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h53_magnitude_v, name: "Voltage A-N, H53 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23189, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h53_angle, name: "Voltage A-N, H53 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23191, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h54_magnitude_pct, name: "Voltage A-N, H54 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23193, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h54_magnitude_v, name: "Voltage A-N, H54 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23195, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h54_angle, name: "Voltage A-N, H54 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23197, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h55_magnitude_pct, name: "Voltage A-N, H55 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23199, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h55_magnitude_v, name: "Voltage A-N, H55 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23201, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h55_angle, name: "Voltage A-N, H55 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23203, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h56_magnitude_pct, name: "Voltage A-N, H56 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23205, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h56_magnitude_v, name: "Voltage A-N, H56 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23207, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h56_angle, name: "Voltage A-N, H56 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23209, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h57_magnitude_pct, name: "Voltage A-N, H57 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23211, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h57_magnitude_v, name: "Voltage A-N, H57 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23213, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h57_angle, name: "Voltage A-N, H57 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23215, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h58_magnitude_pct, name: "Voltage A-N, H58 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23217, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h58_magnitude_v, name: "Voltage A-N, H58 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23219, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h58_angle, name: "Voltage A-N, H58 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23221, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h59_magnitude_pct, name: "Voltage A-N, H59 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23223, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h59_magnitude_v, name: "Voltage A-N, H59 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23225, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h59_angle, name: "Voltage A-N, H59 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23227, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h60_magnitude_pct, name: "Voltage A-N, H60 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23229, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h60_magnitude_v, name: "Voltage A-N, H60 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23231, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h60_angle, name: "Voltage A-N, H60 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23233, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h61_magnitude_pct, name: "Voltage A-N, H61 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23235, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h61_magnitude_v, name: "Voltage A-N, H61 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23237, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h61_angle, name: "Voltage A-N, H61 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23239, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h62_magnitude_pct, name: "Voltage A-N, H62 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23241, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h62_magnitude_v, name: "Voltage A-N, H62 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23243, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h62_angle, name: "Voltage A-N, H62 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23245, type: float32, unit: "degrees", access: r}
  - {key: voltage_a_n_h63_magnitude_pct, name: "Voltage A-N, H63 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23247, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h63_magnitude_v, name: "Voltage A-N, H63 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23249, type: float32, unit: "V", access: r}
  - {key: voltage_a_n_h63_angle, name: "Voltage A-N, H63 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23251, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h1_magnitude_pct, name: "Voltage B-N, H1 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23263, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h1_magnitude_v, name: "Voltage B-N, H1 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23265, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h1_angle, name: "Voltage B-N, H1 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23267, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h2_magnitude_pct, name: "Voltage B-N, H2 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23269, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h2_magnitude_v, name: "Voltage B-N, H2 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23271, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h2_angle, name: "Voltage B-N, H2 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23273, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h3_magnitude_pct, name: "Voltage B-N, H3 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23275, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h3_magnitude_v, name: "Voltage B-N, H3 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23277, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h3_angle, name: "Voltage B-N, H3 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23279, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h4_magnitude_pct, name: "Voltage B-N, H4 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23281, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h4_magnitude_v, name: "Voltage B-N, H4 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23283, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h4_angle, name: "Voltage B-N, H4 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23285, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h5_magnitude_pct, name: "Voltage B-N, H5 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23287, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h5_magnitude_v, name: "Voltage B-N, H5 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23289, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h5_angle, name: "Voltage B-N, H5 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23291, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h6_magnitude_pct, name: "Voltage B-N, H6 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23293, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h6_magnitude_v, name: "Voltage B-N, H6 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23295, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h6_angle, name: "Voltage B-N, H6 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23297, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h7_magnitude_pct, name: "Voltage B-N, H7 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23299, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h7_magnitude_v, name: "Voltage B-N, H7 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23301, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h7_angle, name: "Voltage B-N, H7 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23303, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h8_magnitude_pct, name: "Voltage B-N, H8 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23305, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h8_magnitude_v, name: "Voltage B-N, H8 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23307, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h8_angle, name: "Voltage B-N, H8 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23309, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h9_magnitude_pct, name: "Voltage B-N, H9 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23311, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h9_magnitude_v, name: "Voltage B-N, H9 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23313, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h9_angle, name: "Voltage B-N, H9 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23315, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h10_magnitude_pct, name: "Voltage B-N, H10 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23317, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h10_magnitude_v, name: "Voltage B-N, H10 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23319, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h10_angle, name: "Voltage B-N, H10 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23321, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h11_magnitude_pct, name: "Voltage B-N, H11 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23323, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h11_magnitude_v, name: "Voltage B-N, H11 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23325, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h11_angle, name: "Voltage B-N, H11 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23327, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h12_magnitude_pct, name: "Voltage B-N, H12 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23329, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h12_magnitude_v, name: "Voltage B-N, H12 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23331, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h12_angle, name: "Voltage B-N, H12 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23333, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h13_magnitude_pct, name: "Voltage B-N, H13 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23335, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h13_magnitude_v, name: "Voltage B-N, H13 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23337, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h13_angle, name: "Voltage B-N, H13 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23339, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h14_magnitude_pct, name: "Voltage B-N, H14 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23341, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h14_magnitude_v, name: "Voltage B-N, H14 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23343, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h14_angle, name: "Voltage B-N, H14 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23345, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h15_magnitude_pct, name: "Voltage B-N, H15 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23347, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h15_magnitude_v, name: "Voltage B-N, H15 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23349, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h15_angle, name: "Voltage B-N, H15 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23351, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h16_magnitude_pct, name: "Voltage B-N, H16 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23353, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h16_magnitude_v, name: "Voltage B-N, H16 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23355, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h16_angle, name: "Voltage B-N, H16 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23357, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h17_magnitude_pct, name: "Voltage B-N, H17 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23359, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h17_magnitude_v, name: "Voltage B-N, H17 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23361, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h17_angle, name: "Voltage B-N, H17 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23363, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h18_magnitude_pct, name: "Voltage B-N, H18 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23365, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h18_magnitude_v, name: "Voltage B-N, H18 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23367, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h18_angle, name: "Voltage B-N, H18 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23369, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h19_magnitude_pct, name: "Voltage B-N, H19 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23371, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h19_magnitude_v, name: "Voltage B-N, H19 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23373, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h19_angle, name: "Voltage B-N, H19 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23375, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h20_magnitude_pct, name: "Voltage B-N, H20 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23377, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h20_magnitude_v, name: "Voltage B-N, H20 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23379, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h20_angle, name: "Voltage B-N, H20 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23381, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h21_magnitude_pct, name: "Voltage B-N, H21 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23383, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h21_magnitude_v, name: "Voltage B-N, H21 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23385, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h21_angle, name: "Voltage B-N, H21 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23387, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h22_magnitude_pct, name: "Voltage B-N, H22 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23389, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h22_magnitude_v, name: "Voltage B-N, H22 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23391, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h22_angle, name: "Voltage B-N, H22 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23393, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h23_magnitude_pct, name: "Voltage B-N, H23 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23395, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h23_magnitude_v, name: "Voltage B-N, H23 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23397, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h23_angle, name: "Voltage B-N, H23 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23399, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h24_magnitude_pct, name: "Voltage B-N, H24 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23401, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h24_magnitude_v, name: "Voltage B-N, H24 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23403, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h24_angle, name: "Voltage B-N, H24 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23405, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h25_magnitude_pct, name: "Voltage B-N, H25 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23407, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h25_magnitude_v, name: "Voltage B-N, H25 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23409, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h25_angle, name: "Voltage B-N, H25 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23411, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h26_magnitude_pct, name: "Voltage B-N, H26 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23413, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h26_magnitude_v, name: "Voltage B-N, H26 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23415, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h26_angle, name: "Voltage B-N, H26 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23417, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h27_magnitude_pct, name: "Voltage B-N, H27 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23419, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h27_magnitude_v, name: "Voltage B-N, H27 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23421, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h27_angle, name: "Voltage B-N, H27 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23423, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h28_magnitude_pct, name: "Voltage B-N, H28 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23425, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h28_magnitude_v, name: "Voltage B-N, H28 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23427, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h28_angle, name: "Voltage B-N, H28 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23429, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h29_magnitude_pct, name: "Voltage B-N, H29 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23431, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h29_magnitude_v, name: "Voltage B-N, H29 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23433, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h29_angle, name: "Voltage B-N, H29 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23435, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h30_magnitude_pct, name: "Voltage B-N, H30 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23437, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h30_magnitude_v, name: "Voltage B-N, H30 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23439, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h30_angle, name: "Voltage B-N, H30 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23441, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h31_magnitude_pct, name: "Voltage B-N, H31 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23443, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h31_magnitude_v, name: "Voltage B-N, H31 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23445, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h31_angle, name: "Voltage B-N, H31 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23447, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h32_magnitude_pct, name: "Voltage B-N, H32 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23449, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h32_magnitude_v, name: "Voltage B-N, H32 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23451, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h32_angle, name: "Voltage B-N, H32 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23453, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h33_magnitude_pct, name: "Voltage B-N, H33 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23455, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h33_magnitude_v, name: "Voltage B-N, H33 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23457, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h33_angle, name: "Voltage B-N, H33 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23459, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h34_magnitude_pct, name: "Voltage B-N, H34 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23461, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h34_magnitude_v, name: "Voltage B-N, H34 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23463, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h34_angle, name: "Voltage B-N, H34 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23465, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h35_magnitude_pct, name: "Voltage B-N, H35 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23467, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h35_magnitude_v, name: "Voltage B-N, H35 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23469, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h35_angle, name: "Voltage B-N, H35 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23471, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h36_magnitude_pct, name: "Voltage B-N, H36 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23473, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h36_magnitude_v, name: "Voltage B-N, H36 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23475, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h36_angle, name: "Voltage B-N, H36 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23477, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h37_magnitude_pct, name: "Voltage B-N, H37 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23479, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h37_magnitude_v, name: "Voltage B-N, H37 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23481, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h37_angle, name: "Voltage B-N, H37 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23483, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h38_magnitude_pct, name: "Voltage B-N, H38 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23485, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h38_magnitude_v, name: "Voltage B-N, H38 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23487, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h38_angle, name: "Voltage B-N, H38 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23489, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h39_magnitude_pct, name: "Voltage B-N, H39 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23491, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h39_magnitude_v, name: "Voltage B-N, H39 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23493, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h39_angle, name: "Voltage B-N, H39 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23495, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h40_magnitude_pct, name: "Voltage B-N, H40 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23497, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h40_magnitude_v, name: "Voltage B-N, H40 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23499, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h40_angle, name: "Voltage B-N, H40 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23501, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h41_magnitude_pct, name: "Voltage B-N, H41 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23503, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h41_magnitude_v, name: "Voltage B-N, H41 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23505, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h41_angle, name: "Voltage B-N, H41 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23507, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h42_magnitude_pct, name: "Voltage B-N, H42 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23509, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h42_magnitude_v, name: "Voltage B-N, H42 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23511, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h42_angle, name: "Voltage B-N, H42 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23513, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h43_magnitude_pct, name: "Voltage B-N, H43 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23515, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h43_magnitude_v, name: "Voltage B-N, H43 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23517, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h43_angle, name: "Voltage B-N, H43 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23519, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h44_magnitude_pct, name: "Voltage B-N, H44 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23521, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h44_magnitude_v, name: "Voltage B-N, H44 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23523, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h44_angle, name: "Voltage B-N, H44 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23525, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h45_magnitude_pct, name: "Voltage B-N, H45 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23527, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h45_magnitude_v, name: "Voltage B-N, H45 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23529, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h45_angle, name: "Voltage B-N, H45 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23531, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h46_magnitude_pct, name: "Voltage B-N, H46 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23533, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h46_magnitude_v, name: "Voltage B-N, H46 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23535, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h46_angle, name: "Voltage B-N, H46 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23537, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h47_magnitude_pct, name: "Voltage B-N, H47 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23539, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h47_magnitude_v, name: "Voltage B-N, H47 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23541, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h47_angle, name: "Voltage B-N, H47 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23543, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h48_magnitude_pct, name: "Voltage B-N, H48 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23545, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h48_magnitude_v, name: "Voltage B-N, H48 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23547, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h48_angle, name: "Voltage B-N, H48 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23549, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h49_magnitude_pct, name: "Voltage B-N, H49 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23551, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h49_magnitude_v, name: "Voltage B-N, H49 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23553, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h49_angle, name: "Voltage B-N, H49 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23555, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h50_magnitude_pct, name: "Voltage B-N, H50 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23557, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h50_magnitude_v, name: "Voltage B-N, H50 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23559, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h50_angle, name: "Voltage B-N, H50 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23561, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h51_magnitude_pct, name: "Voltage B-N, H51 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23563, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h51_magnitude_v, name: "Voltage B-N, H51 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23565, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h51_angle, name: "Voltage B-N, H51 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23567, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h52_magnitude_pct, name: "Voltage B-N, H52 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23569, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h52_magnitude_v, name: "Voltage B-N, H52 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23571, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h52_angle, name: "Voltage B-N, H52 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23573, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h53_magnitude_pct, name: "Voltage B-N, H53 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23575, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h53_magnitude_v, name: "Voltage B-N, H53 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23577, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h53_angle, name: "Voltage B-N, H53 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23579, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h54_magnitude_pct, name: "Voltage B-N, H54 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23581, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h54_magnitude_v, name: "Voltage B-N, H54 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23583, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h54_angle, name: "Voltage B-N, H54 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23585, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h55_magnitude_pct, name: "Voltage B-N, H55 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23587, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h55_magnitude_v, name: "Voltage B-N, H55 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23589, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h55_angle, name: "Voltage B-N, H55 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23591, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h56_magnitude_pct, name: "Voltage B-N, H56 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23593, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h56_magnitude_v, name: "Voltage B-N, H56 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23595, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h56_angle, name: "Voltage B-N, H56 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23597, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h57_magnitude_pct, name: "Voltage B-N, H57 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23599, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h57_magnitude_v, name: "Voltage B-N, H57 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23601, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h57_angle, name: "Voltage B-N, H57 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23603, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h58_magnitude_pct, name: "Voltage B-N, H58 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23605, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h58_magnitude_v, name: "Voltage B-N, H58 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23607, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h58_angle, name: "Voltage B-N, H58 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23609, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h59_magnitude_pct, name: "Voltage B-N, H59 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23611, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h59_magnitude_v, name: "Voltage B-N, H59 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23613, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h59_angle, name: "Voltage B-N, H59 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23615, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h60_magnitude_pct, name: "Voltage B-N, H60 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23617, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h60_magnitude_v, name: "Voltage B-N, H60 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23619, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h60_angle, name: "Voltage B-N, H60 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23621, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h61_magnitude_pct, name: "Voltage B-N, H61 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23623, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h61_magnitude_v, name: "Voltage B-N, H61 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23625, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h61_angle, name: "Voltage B-N, H61 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23627, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h62_magnitude_pct, name: "Voltage B-N, H62 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23629, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h62_magnitude_v, name: "Voltage B-N, H62 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23631, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h62_angle, name: "Voltage B-N, H62 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23633, type: float32, unit: "degrees", access: r}
  - {key: voltage_b_n_h63_magnitude_pct, name: "Voltage B-N, H63 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23635, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h63_magnitude_v, name: "Voltage B-N, H63 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23637, type: float32, unit: "V", access: r}
  - {key: voltage_b_n_h63_angle, name: "Voltage B-N, H63 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23639, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h1_magnitude_pct, name: "Voltage C-N, H1 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23651, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h1_magnitude_v, name: "Voltage C-N, H1 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23653, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h1_angle, name: "Voltage C-N, H1 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23655, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h2_magnitude_pct, name: "Voltage C-N, H2 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23657, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h2_magnitude_v, name: "Voltage C-N, H2 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23659, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h2_angle, name: "Voltage C-N, H2 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23661, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h3_magnitude_pct, name: "Voltage C-N, H3 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23663, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h3_magnitude_v, name: "Voltage C-N, H3 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23665, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h3_angle, name: "Voltage C-N, H3 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23667, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h4_magnitude_pct, name: "Voltage C-N, H4 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23669, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h4_magnitude_v, name: "Voltage C-N, H4 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23671, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h4_angle, name: "Voltage C-N, H4 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23673, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h5_magnitude_pct, name: "Voltage C-N, H5 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23675, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h5_magnitude_v, name: "Voltage C-N, H5 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23677, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h5_angle, name: "Voltage C-N, H5 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23679, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h6_magnitude_pct, name: "Voltage C-N, H6 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23681, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h6_magnitude_v, name: "Voltage C-N, H6 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23683, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h6_angle, name: "Voltage C-N, H6 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23685, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h7_magnitude_pct, name: "Voltage C-N, H7 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23687, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h7_magnitude_v, name: "Voltage C-N, H7 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23689, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h7_angle, name: "Voltage C-N, H7 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23691, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h8_magnitude_pct, name: "Voltage C-N, H8 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23693, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h8_magnitude_v, name: "Voltage C-N, H8 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23695, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h8_angle, name: "Voltage C-N, H8 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23697, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h9_magnitude_pct, name: "Voltage C-N, H9 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23699, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h9_magnitude_v, name: "Voltage C-N, H9 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23701, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h9_angle, name: "Voltage C-N, H9 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23703, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h10_magnitude_pct, name: "Voltage C-N, H10 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23705, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h10_magnitude_v, name: "Voltage C-N, H10 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23707, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h10_angle, name: "Voltage C-N, H10 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23709, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h11_magnitude_pct, name: "Voltage C-N, H11 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23711, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h11_magnitude_v, name: "Voltage C-N, H11 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23713, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h11_angle, name: "Voltage C-N, H11 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23715, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h12_magnitude_pct, name: "Voltage C-N, H12 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23717, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h12_magnitude_v, name: "Voltage C-N, H12 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23719, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h12_angle, name: "Voltage C-N, H12 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23721, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h13_magnitude_pct, name: "Voltage C-N, H13 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23723, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h13_magnitude_v, name: "Voltage C-N, H13 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23725, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h13_angle, name: "Voltage C-N, H13 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23727, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h14_magnitude_pct, name: "Voltage C-N, H14 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23729, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h14_magnitude_v, name: "Voltage C-N, H14 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23731, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h14_angle, name: "Voltage C-N, H14 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23733, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h15_magnitude_pct, name: "Voltage C-N, H15 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23735, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h15_magnitude_v, name: "Voltage C-N, H15 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23737, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h15_angle, name: "Voltage C-N, H15 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23739, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h16_magnitude_pct, name: "Voltage C-N, H16 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23741, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h16_magnitude_v, name: "Voltage C-N, H16 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23743, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h16_angle, name: "Voltage C-N, H16 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23745, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h17_magnitude_pct, name: "Voltage C-N, H17 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23747, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h17_magnitude_v, name: "Voltage C-N, H17 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23749, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h17_angle, name: "Voltage C-N, H17 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23751, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h18_magnitude_pct, name: "Voltage C-N, H18 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23753, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h18_magnitude_v, name: "Voltage C-N, H18 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23755, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h18_angle, name: "Voltage C-N, H18 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23757, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h19_magnitude_pct, name: "Voltage C-N, H19 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23759, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h19_magnitude_v, name: "Voltage C-N, H19 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23761, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h19_angle, name: "Voltage C-N, H19 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23763, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h20_magnitude_pct, name: "Voltage C-N, H20 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23765, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h20_magnitude_v, name: "Voltage C-N, H20 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23767, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h20_angle, name: "Voltage C-N, H20 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23769, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h21_magnitude_pct, name: "Voltage C-N, H21 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23771, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h21_magnitude_v, name: "Voltage C-N, H21 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23773, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h21_angle, name: "Voltage C-N, H21 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23775, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h22_magnitude_pct, name: "Voltage C-N, H22 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23777, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h22_magnitude_v, name: "Voltage C-N, H22 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23779, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h22_angle, name: "Voltage C-N, H22 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23781, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h23_magnitude_pct, name: "Voltage C-N, H23 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23783, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h23_magnitude_v, name: "Voltage C-N, H23 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23785, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h23_angle, name: "Voltage C-N, H23 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23787, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h24_magnitude_pct, name: "Voltage C-N, H24 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23789, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h24_magnitude_v, name: "Voltage C-N, H24 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23791, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h24_angle, name: "Voltage C-N, H24 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23793, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h25_magnitude_pct, name: "Voltage C-N, H25 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23795, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h25_magnitude_v, name: "Voltage C-N, H25 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23797, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h25_angle, name: "Voltage C-N, H25 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23799, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h26_magnitude_pct, name: "Voltage C-N, H26 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23801, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h26_magnitude_v, name: "Voltage C-N, H26 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23803, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h26_angle, name: "Voltage C-N, H26 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23805, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h27_magnitude_pct, name: "Voltage C-N, H27 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23807, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h27_magnitude_v, name: "Voltage C-N, H27 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23809, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h27_angle, name: "Voltage C-N, H27 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23811, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h28_magnitude_pct, name: "Voltage C-N, H28 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23813, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h28_magnitude_v, name: "Voltage C-N, H28 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23815, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h28_angle, name: "Voltage C-N, H28 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23817, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h29_magnitude_pct, name: "Voltage C-N, H29 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23819, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h29_magnitude_v, name: "Voltage C-N, H29 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23821, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h29_angle, name: "Voltage C-N, H29 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23823, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h30_magnitude_pct, name: "Voltage C-N, H30 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23825, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h30_magnitude_v, name: "Voltage C-N, H30 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23827, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h30_angle, name: "Voltage C-N, H30 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23829, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h31_magnitude_pct, name: "Voltage C-N, H31 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23831, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h31_magnitude_v, name: "Voltage C-N, H31 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23833, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h31_angle, name: "Voltage C-N, H31 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23835, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h32_magnitude_pct, name: "Voltage C-N, H32 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23837, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h32_magnitude_v, name: "Voltage C-N, H32 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23839, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h32_angle, name: "Voltage C-N, H32 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23841, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h33_magnitude_pct, name: "Voltage C-N, H33 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23843, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h33_magnitude_v, name: "Voltage C-N, H33 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23845, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h33_angle, name: "Voltage C-N, H33 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23847, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h34_magnitude_pct, name: "Voltage C-N, H34 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23849, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h34_magnitude_v, name: "Voltage C-N, H34 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23851, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h34_angle, name: "Voltage C-N, H34 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23853, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h35_magnitude_pct, name: "Voltage C-N, H35 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23855, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h35_magnitude_v, name: "Voltage C-N, H35 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23857, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h35_angle, name: "Voltage C-N, H35 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23859, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h36_magnitude_pct, name: "Voltage C-N, H36 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23861, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h36_magnitude_v, name: "Voltage C-N, H36 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23863, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h36_angle, name: "Voltage C-N, H36 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23865, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h37_magnitude_pct, name: "Voltage C-N, H37 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23867, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h37_magnitude_v, name: "Voltage C-N, H37 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23869, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h37_angle, name: "Voltage C-N, H37 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23871, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h38_magnitude_pct, name: "Voltage C-N, H38 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23873, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h38_magnitude_v, name: "Voltage C-N, H38 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23875, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h38_angle, name: "Voltage C-N, H38 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23877, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h39_magnitude_pct, name: "Voltage C-N, H39 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23879, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h39_magnitude_v, name: "Voltage C-N, H39 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23881, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h39_angle, name: "Voltage C-N, H39 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23883, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h40_magnitude_pct, name: "Voltage C-N, H40 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23885, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h40_magnitude_v, name: "Voltage C-N, H40 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23887, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h40_angle, name: "Voltage C-N, H40 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23889, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h41_magnitude_pct, name: "Voltage C-N, H41 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23891, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h41_magnitude_v, name: "Voltage C-N, H41 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23893, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h41_angle, name: "Voltage C-N, H41 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23895, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h42_magnitude_pct, name: "Voltage C-N, H42 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23897, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h42_magnitude_v, name: "Voltage C-N, H42 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23899, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h42_angle, name: "Voltage C-N, H42 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23901, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h43_magnitude_pct, name: "Voltage C-N, H43 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23903, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h43_magnitude_v, name: "Voltage C-N, H43 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23905, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h43_angle, name: "Voltage C-N, H43 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23907, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h44_magnitude_pct, name: "Voltage C-N, H44 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23909, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h44_magnitude_v, name: "Voltage C-N, H44 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23911, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h44_angle, name: "Voltage C-N, H44 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23913, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h45_magnitude_pct, name: "Voltage C-N, H45 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23915, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h45_magnitude_v, name: "Voltage C-N, H45 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23917, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h45_angle, name: "Voltage C-N, H45 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23919, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h46_magnitude_pct, name: "Voltage C-N, H46 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23921, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h46_magnitude_v, name: "Voltage C-N, H46 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23923, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h46_angle, name: "Voltage C-N, H46 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23925, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h47_magnitude_pct, name: "Voltage C-N, H47 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23927, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h47_magnitude_v, name: "Voltage C-N, H47 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23929, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h47_angle, name: "Voltage C-N, H47 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23931, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h48_magnitude_pct, name: "Voltage C-N, H48 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23933, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h48_magnitude_v, name: "Voltage C-N, H48 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23935, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h48_angle, name: "Voltage C-N, H48 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23937, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h49_magnitude_pct, name: "Voltage C-N, H49 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23939, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h49_magnitude_v, name: "Voltage C-N, H49 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23941, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h49_angle, name: "Voltage C-N, H49 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23943, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h50_magnitude_pct, name: "Voltage C-N, H50 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23945, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h50_magnitude_v, name: "Voltage C-N, H50 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23947, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h50_angle, name: "Voltage C-N, H50 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23949, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h51_magnitude_pct, name: "Voltage C-N, H51 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23951, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h51_magnitude_v, name: "Voltage C-N, H51 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23953, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h51_angle, name: "Voltage C-N, H51 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23955, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h52_magnitude_pct, name: "Voltage C-N, H52 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23957, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h52_magnitude_v, name: "Voltage C-N, H52 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23959, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h52_angle, name: "Voltage C-N, H52 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23961, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h53_magnitude_pct, name: "Voltage C-N, H53 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23963, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h53_magnitude_v, name: "Voltage C-N, H53 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23965, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h53_angle, name: "Voltage C-N, H53 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23967, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h54_magnitude_pct, name: "Voltage C-N, H54 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23969, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h54_magnitude_v, name: "Voltage C-N, H54 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23971, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h54_angle, name: "Voltage C-N, H54 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23973, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h55_magnitude_pct, name: "Voltage C-N, H55 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23975, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h55_magnitude_v, name: "Voltage C-N, H55 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23977, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h55_angle, name: "Voltage C-N, H55 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23979, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h56_magnitude_pct, name: "Voltage C-N, H56 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23981, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h56_magnitude_v, name: "Voltage C-N, H56 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23983, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h56_angle, name: "Voltage C-N, H56 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23985, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h57_magnitude_pct, name: "Voltage C-N, H57 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23987, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h57_magnitude_v, name: "Voltage C-N, H57 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23989, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h57_angle, name: "Voltage C-N, H57 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23991, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h58_magnitude_pct, name: "Voltage C-N, H58 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23993, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h58_magnitude_v, name: "Voltage C-N, H58 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 23995, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h58_angle, name: "Voltage C-N, H58 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 23997, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h59_magnitude_pct, name: "Voltage C-N, H59 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 23999, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h59_magnitude_v, name: "Voltage C-N, H59 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 24001, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h59_angle, name: "Voltage C-N, H59 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24003, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h60_magnitude_pct, name: "Voltage C-N, H60 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24005, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h60_magnitude_v, name: "Voltage C-N, H60 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 24007, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h60_angle, name: "Voltage C-N, H60 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24009, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h61_magnitude_pct, name: "Voltage C-N, H61 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24011, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h61_magnitude_v, name: "Voltage C-N, H61 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 24013, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h61_angle, name: "Voltage C-N, H61 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24015, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h62_magnitude_pct, name: "Voltage C-N, H62 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24017, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h62_magnitude_v, name: "Voltage C-N, H62 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 24019, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h62_angle, name: "Voltage C-N, H62 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24021, type: float32, unit: "degrees", access: r}
  - {key: voltage_c_n_h63_magnitude_pct, name: "Voltage C-N, H63 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24023, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h63_magnitude_v, name: "Voltage C-N, H63 Magnitude, V", group: power_quality_1_to_3_seconds, table: holding, address: 24025, type: float32, unit: "V", access: r}
  - {key: voltage_c_n_h63_angle, name: "Voltage C-N, H63 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24027, type: float32, unit: "degrees", access: r}
  - {key: current_a_h1_magnitude_pct, name: "Current A, H1 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24427, type: float32, unit: "%", access: r}
  - {key: current_a_h1_magnitude_a, name: "Current A, H1 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24429, type: float32, unit: "A", access: r}
  - {key: current_a_h1_angle, name: "Current A, H1 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24431, type: float32, unit: "degrees", access: r}
  - {key: current_a_h2_magnitude_pct, name: "Current A, H2 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24433, type: float32, unit: "%", access: r}
  - {key: current_a_h2_magnitude_a, name: "Current A, H2 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24435, type: float32, unit: "A", access: r}
  - {key: current_a_h2_angle, name: "Current A, H2 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24437, type: float32, unit: "degrees", access: r}
  - {key: current_a_h3_magnitude_pct, name: "Current A, H3 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24439, type: float32, unit: "%", access: r}
  - {key: current_a_h3_magnitude_a, name: "Current A, H3 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24441, type: float32, unit: "A", access: r}
  - {key: current_a_h3_angle, name: "Current A, H3 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24443, type: float32, unit: "degrees", access: r}
  - {key: current_a_h4_magnitude_pct, name: "Current A, H4 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24445, type: float32, unit: "%", access: r}
  - {key: current_a_h4_magnitude_a, name: "Current A, H4 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24447, type: float32, unit: "A", access: r}
  - {key: current_a_h4_angle, name: "Current A, H4 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24449, type: float32, unit: "degrees", access: r}
  - {key: current_a_h5_magnitude_pct, name: "Current A, H5 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24451, type: float32, unit: "%", access: r}
  - {key: current_a_h5_magnitude_a, name: "Current A, H5 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24453, type: float32, unit: "A", access: r}
  - {key: current_a_h5_angle, name: "Current A, H5 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24455, type: float32, unit: "degrees", access: r}
  - {key: current_a_h6_magnitude_pct, name: "Current A, H6 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24457, type: float32, unit: "%", access: r}
  - {key: current_a_h6_magnitude_a, name: "Current A, H6 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24459, type: float32, unit: "A", access: r}
  - {key: current_a_h6_angle, name: "Current A, H6 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24461, type: float32, unit: "degrees", access: r}
  - {key: current_a_h7_magnitude_pct, name: "Current A, H7 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24463, type: float32, unit: "%", access: r}
  - {key: current_a_h7_magnitude_a, name: "Current A, H7 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24465, type: float32, unit: "A", access: r}
  - {key: current_a_h7_angle, name: "Current A, H7 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24467, type: float32, unit: "degrees", access: r}
  - {key: current_a_h8_magnitude_pct, name: "Current A, H8 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24469, type: float32, unit: "%", access: r}
  - {key: current_a_h8_magnitude_a, name: "Current A, H8 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24471, type: float32, unit: "A", access: r}
  - {key: current_a_h8_angle, name: "Current A, H8 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24473, type: float32, unit: "degrees", access: r}
  - {key: current_a_h9_magnitude_pct, name: "Current A, H9 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24475, type: float32, unit: "%", access: r}
  - {key: current_a_h9_magnitude_a, name: "Current A, H9 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24477, type: float32, unit: "A", access: r}
  - {key: current_a_h9_angle, name: "Current A, H9 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24479, type: float32, unit: "degrees", access: r}
  - {key: current_a_h10_magnitude_pct, name: "Current A, H10 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24481, type: float32, unit: "%", access: r}
  - {key: current_a_h10_magnitude_a, name: "Current A, H10 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24483, type: float32, unit: "A", access: r}
  - {key: current_a_h10_angle, name: "Current A, H10 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24485, type: float32, unit: "degrees", access: r}
  - {key: current_a_h11_magnitude_pct, name: "Current A, H11 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24487, type: float32, unit: "%", access: r}
  - {key: current_a_h11_magnitude_a, name: "Current A, H11 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24489, type: float32, unit: "A", access: r}
  - {key: current_a_h11_angle, name: "Current A, H11 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24491, type: float32, unit: "degrees", access: r}
  - {key: current_a_h12_magnitude_pct, name: "Current A, H12 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24493, type: float32, unit: "%", access: r}
  - {key: current_a_h12_magnitude_a, name: "Current A, H12 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24495, type: float32, unit: "A", access: r}
  - {key: current_a_h12_angle, name: "Current A, H12 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24497, type: float32, unit: "degrees", access: r}
  - {key: current_a_h13_magnitude_pct, name: "Current A, H13 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24499, type: float32, unit: "%", access: r}
  - {key: current_a_h13_magnitude_a, name: "Current A, H13 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24501, type: float32, unit: "A", access: r}
  - {key: current_a_h13_angle, name: "Current A, H13 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24503, type: float32, unit: "degrees", access: r}
  - {key: current_a_h14_magnitude_pct, name: "Current A, H14 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24505, type: float32, unit: "%", access: r}
  - {key: current_a_h14_magnitude_a, name: "Current A, H14 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24507, type: float32, unit: "A", access: r}
  - {key: current_a_h14_angle, name: "Current A, H14 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24509, type: float32, unit: "degrees", access: r}
  - {key: current_a_h15_magnitude_pct, name: "Current A, H15 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24511, type: float32, unit: "%", access: r}
  - {key: current_a_h15_magnitude_a, name: "Current A, H15 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24513, type: float32, unit: "A", access: r}
  - {key: current_a_h15_angle, name: "Current A, H15 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24515, type: float32, unit: "degrees", access: r}
  - {key: current_a_h16_magnitude_pct, name: "Current A, H16 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24517, type: float32, unit: "%", access: r}
  - {key: current_a_h16_magnitude_a, name: "Current A, H16 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24519, type: float32, unit: "A", access: r}
  - {key: current_a_h16_angle, name: "Current A, H16 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24521, type: float32, unit: "degrees", access: r}
  - {key: current_a_h17_magnitude_pct, name: "Current A, H17 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24523, type: float32, unit: "%", access: r}
  - {key: current_a_h17_magnitude_a, name: "Current A, H17 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24525, type: float32, unit: "A", access: r}
  - {key: current_a_h17_angle, name: "Current A, H17 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24527, type: float32, unit: "degrees", access: r}
  - {key: current_a_h18_magnitude_pct, name: "Current A, H18 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24529, type: float32, unit: "%", access: r}
  - {key: current_a_h18_magnitude_a, name: "Current A, H18 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24531, type: float32, unit: "A", access: r}
  - {key: current_a_h18_angle, name: "Current A, H18 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24533, type: float32, unit: "degrees", access: r}
  - {key: current_a_h19_magnitude_pct, name: "Current A, H19 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24535, type: float32, unit: "%", access: r}
  - {key: current_a_h19_magnitude_a, name: "Current A, H19 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24537, type: float32, unit: "A", access: r}
  - {key: current_a_h19_angle, name: "Current A, H19 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24539, type: float32, unit: "degrees", access: r}
  - {key: current_a_h20_magnitude_pct, name: "Current A, H20 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24541, type: float32, unit: "%", access: r}
  - {key: current_a_h20_magnitude_a, name: "Current A, H20 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24543, type: float32, unit: "A", access: r}
  - {key: current_a_h20_angle, name: "Current A, H20 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24545, type: float32, unit: "degrees", access: r}
  - {key: current_a_h21_magnitude_pct, name: "Current A, H21 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24547, type: float32, unit: "%", access: r}
  - {key: current_a_h21_magnitude_a, name: "Current A, H21 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24549, type: float32, unit: "A", access: r}
  - {key: current_a_h21_angle, name: "Current A, H21 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24551, type: float32, unit: "degrees", access: r}
  - {key: current_a_h22_magnitude_pct, name: "Current A, H22 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24553, type: float32, unit: "%", access: r}
  - {key: current_a_h22_magnitude_a, name: "Current A, H22 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24555, type: float32, unit: "A", access: r}
  - {key: current_a_h22_angle, name: "Current A, H22 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24557, type: float32, unit: "degrees", access: r}
  - {key: current_a_h23_magnitude_pct, name: "Current A, H23 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24559, type: float32, unit: "%", access: r}
  - {key: current_a_h23_magnitude_a, name: "Current A, H23 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24561, type: float32, unit: "A", access: r}
  - {key: current_a_h23_angle, name: "Current A, H23 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24563, type: float32, unit: "degrees", access: r}
  - {key: current_a_h24_magnitude_pct, name: "Current A, H24 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24565, type: float32, unit: "%", access: r}
  - {key: current_a_h24_magnitude_a, name: "Current A, H24 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24567, type: float32, unit: "A", access: r}
  - {key: current_a_h24_angle, name: "Current A, H24 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24569, type: float32, unit: "degrees", access: r}
  - {key: current_a_h25_magnitude_pct, name: "Current A, H25 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24571, type: float32, unit: "%", access: r}
  - {key: current_a_h25_magnitude_a, name: "Current A, H25 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24573, type: float32, unit: "A", access: r}
  - {key: current_a_h25_angle, name: "Current A, H25 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24575, type: float32, unit: "degrees", access: r}
  - {key: current_a_h26_magnitude_pct, name: "Current A, H26 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24577, type: float32, unit: "%", access: r}
  - {key: current_a_h26_magnitude_a, name: "Current A, H26 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24579, type: float32, unit: "A", access: r}
  - {key: current_a_h26_angle, name: "Current A, H26 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24581, type: float32, unit: "degrees", access: r}
  - {key: current_a_h27_magnitude_pct, name: "Current A, H27 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24583, type: float32, unit: "%", access: r}
  - {key: current_a_h27_magnitude_a, name: "Current A, H27 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24585, type: float32, unit: "A", access: r}
  - {key: current_a_h27_angle, name: "Current A, H27 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24587, type: float32, unit: "degrees", access: r}
  - {key: current_a_h28_magnitude_pct, name: "Current A, H28 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24589, type: float32, unit: "%", access: r}
  - {key: current_a_h28_magnitude_a, name: "Current A, H28 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24591, type: float32, unit: "A", access: r}
  - {key: current_a_h28_angle, name: "Current A, H28 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24593, type: float32, unit: "degrees", access: r}
  - {key: current_a_h29_magnitude_pct, name: "Current A, H29 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24595, type: float32, unit: "%", access: r}
  - {key: current_a_h29_magnitude_a, name: "Current A, H29 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24597, type: float32, unit: "A", access: r}
  - {key: current_a_h29_angle, name: "Current A, H29 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24599, type: float32, unit: "degrees", access: r}
  - {key: current_a_h30_magnitude_pct, name: "Current A, H30 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24601, type: float32, unit: "%", access: r}
  - {key: current_a_h30_magnitude_a, name: "Current A, H30 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24603, type: float32, unit: "A", access: r}
  - {key: current_a_h30_angle, name: "Current A, H30 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24605, type: float32, unit: "degrees", access: r}
  - {key: current_a_h31_magnitude_pct, name: "Current A, H31 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24607, type: float32, unit: "%", access: r}
  - {key: current_a_h31_magnitude_a, name: "Current A, H31 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24609, type: float32, unit: "A", access: r}
  - {key: current_a_h31_angle, name: "Current A, H31 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24611, type: float32, unit: "degrees", access: r}
  - {key: current_a_h32_magnitude_pct, name: "Current A, H32 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24613, type: float32, unit: "%", access: r}
  - {key: current_a_h32_magnitude_a, name: "Current A, H32 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24615, type: float32, unit: "A", access: r}
  - {key: current_a_h32_angle, name: "Current A, H32 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24617, type: float32, unit: "degrees", access: r}
  - {key: current_a_h33_magnitude_pct, name: "Current A, H33 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24619, type: float32, unit: "%", access: r}
  - {key: current_a_h33_magnitude_a, name: "Current A, H33 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24621, type: float32, unit: "A", access: r}
  - {key: current_a_h33_angle, name: "Current A, H33 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24623, type: float32, unit: "degrees", access: r}
  - {key: current_a_h34_magnitude_pct, name: "Current A, H34 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24625, type: float32, unit: "%", access: r}
  - {key: current_a_h34_magnitude_a, name: "Current A, H34 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24627, type: float32, unit: "A", access: r}
  - {key: current_a_h34_angle, name: "Current A, H34 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24629, type: float32, unit: "degrees", access: r}
  - {key: current_a_h35_magnitude_pct, name: "Current A, H35 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24631, type: float32, unit: "%", access: r}
  - {key: current_a_h35_magnitude_a, name: "Current A, H35 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24633, type: float32, unit: "A", access: r}
  - {key: current_a_h35_angle, name: "Current A, H35 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24635, type: float32, unit: "degrees", access: r}
  - {key: current_a_h36_magnitude_pct, name: "Current A, H36 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24637, type: float32, unit: "%", access: r}
  - {key: current_a_h36_magnitude_a, name: "Current A, H36 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24639, type: float32, unit: "A", access: r}
  - {key: current_a_h36_angle, name: "Current A, H36 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24641, type: float32, unit: "degrees", access: r}
  - {key: current_a_h37_magnitude_pct, name: "Current A, H37 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24643, type: float32, unit: "%", access: r}
  - {key: current_a_h37_magnitude_a, name: "Current A, H37 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24645, type: float32, unit: "A", access: r}
  - {key: current_a_h37_angle, name: "Current A, H37 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24647, type: float32, unit: "degrees", access: r}
  - {key: current_a_h38_magnitude_pct, name: "Current A, H38 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24649, type: float32, unit: "%", access: r}
  - {key: current_a_h38_magnitude_a, name: "Current A, H38 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24651, type: float32, unit: "A", access: r}
  - {key: current_a_h38_angle, name: "Current A, H38 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24653, type: float32, unit: "degrees", access: r}
  - {key: current_a_h39_magnitude_pct, name: "Current A, H39 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24655, type: float32, unit: "%", access: r}
  - {key: current_a_h39_magnitude_a, name: "Current A, H39 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24657, type: float32, unit: "A", access: r}
  - {key: current_a_h39_angle, name: "Current A, H39 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24659, type: float32, unit: "degrees", access: r}
  - {key: current_a_h40_magnitude_pct, name: "Current A, H40 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24661, type: float32, unit: "%", access: r}
  - {key: current_a_h40_magnitude_a, name: "Current A, H40 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24663, type: float32, unit: "A", access: r}
  - {key: current_a_h40_angle, name: "Current A, H40 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24665, type: float32, unit: "degrees", access: r}
  - {key: current_a_h41_magnitude_pct, name: "Current A, H41 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24667, type: float32, unit: "%", access: r}
  - {key: current_a_h41_magnitude_a, name: "Current A, H41 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24669, type: float32, unit: "A", access: r}
  - {key: current_a_h41_angle, name: "Current A, H41 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24671, type: float32, unit: "degrees", access: r}
  - {key: current_a_h42_magnitude_pct, name: "Current A, H42 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24673, type: float32, unit: "%", access: r}
  - {key: current_a_h42_magnitude_a, name: "Current A, H42 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24675, type: float32, unit: "A", access: r}
  - {key: current_a_h42_angle, name: "Current A, H42 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24677, type: float32, unit: "degrees", access: r}
  - {key: current_a_h43_magnitude_pct, name: "Current A, H43 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24679, type: float32, unit: "%", access: r}
  - {key: current_a_h43_magnitude_a, name: "Current A, H43 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24681, type: float32, unit: "A", access: r}
  - {key: current_a_h43_angle, name: "Current A, H43 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24683, type: float32, unit: "degrees", access: r}
  - {key: current_a_h44_magnitude_pct, name: "Current A, H44 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24685, type: float32, unit: "%", access: r}
  - {key: current_a_h44_magnitude_a, name: "Current A, H44 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24687, type: float32, unit: "A", access: r}
  - {key: current_a_h44_angle, name: "Current A, H44 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24689, type: float32, unit: "degrees", access: r}
  - {key: current_a_h45_magnitude_pct, name: "Current A, H45 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24691, type: float32, unit: "%", access: r}
  - {key: current_a_h45_magnitude_a, name: "Current A, H45 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24693, type: float32, unit: "A", access: r}
  - {key: current_a_h45_angle, name: "Current A, H45 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24695, type: float32, unit: "degrees", access: r}
  - {key: current_a_h46_magnitude_pct, name: "Current A, H46 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24697, type: float32, unit: "%", access: r}
  - {key: current_a_h46_magnitude_a, name: "Current A, H46 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24699, type: float32, unit: "A", access: r}
  - {key: current_a_h46_angle, name: "Current A, H46 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24701, type: float32, unit: "degrees", access: r}
  - {key: current_a_h47_magnitude_pct, name: "Current A, H47 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24703, type: float32, unit: "%", access: r}
  - {key: current_a_h47_magnitude_a, name: "Current A, H47 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24705, type: float32, unit: "A", access: r}
  - {key: current_a_h47_angle, name: "Current A, H47 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24707, type: float32, unit: "degrees", access: r}
  - {key: current_a_h48_magnitude_pct, name: "Current A, H48 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24709, type: float32, unit: "%", access: r}
  - {key: current_a_h48_magnitude_a, name: "Current A, H48 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24711, type: float32, unit: "A", access: r}
  - {key: current_a_h48_angle, name: "Current A, H48 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24713, type: float32, unit: "degrees", access: r}
  - {key: current_a_h49_magnitude_pct, name: "Current A, H49 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24715, type: float32, unit: "%", access: r}
  - {key: current_a_h49_magnitude_a, name: "Current A, H49 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24717, type: float32, unit: "A", access: r}
  - {key: current_a_h49_angle, name: "Current A, H49 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24719, type: float32, unit: "degrees", access: r}
  - {key: current_a_h50_magnitude_pct, name: "Current A, H50 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24721, type: float32, unit: "%", access: r}
  - {key: current_a_h50_magnitude_a, name: "Current A, H50 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24723, type: float32, unit: "A", access: r}
  - {key: current_a_h50_angle, name: "Current A, H50 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24725, type: float32, unit: "degrees", access: r}
  - {key: current_a_h51_magnitude_pct, name: "Current A, H51 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24727, type: float32, unit: "%", access: r}
  - {key: current_a_h51_magnitude_a, name: "Current A, H51 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24729, type: float32, unit: "A", access: r}
  - {key: current_a_h51_angle, name: "Current A, H51 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24731, type: float32, unit: "degrees", access: r}
  - {key: current_a_h52_magnitude_pct, name: "Current A, H52 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24733, type: float32, unit: "%", access: r}
  - {key: current_a_h52_magnitude_a, name: "Current A, H52 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24735, type: float32, unit: "A", access: r}
  - {key: current_a_h52_angle, name: "Current A, H52 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24737, type: float32, unit: "degrees", access: r}
  - {key: current_a_h53_magnitude_pct, name: "Current A, H53 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24739, type: float32, unit: "%", access: r}
  - {key: current_a_h53_magnitude_a, name: "Current A, H53 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24741, type: float32, unit: "A", access: r}
  - {key: current_a_h53_angle, name: "Current A, H53 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24743, type: float32, unit: "degrees", access: r}
  - {key: current_a_h54_magnitude_pct, name: "Current A, H54 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24745, type: float32, unit: "%", access: r}
  - {key: current_a_h54_magnitude_a, name: "Current A, H54 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24747, type: float32, unit: "A", access: r}
  - {key: current_a_h54_angle, name: "Current A, H54 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24749, type: float32, unit: "degrees", access: r}
  - {key: current_a_h55_magnitude_pct, name: "Current A, H55 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24751, type: float32, unit: "%", access: r}
  - {key: current_a_h55_magnitude_a, name: "Current A, H55 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24753, type: float32, unit: "A", access: r}
  - {key: current_a_h55_angle, name: "Current A, H55 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24755, type: float32, unit: "degrees", access: r}
  - {key: current_a_h56_magnitude_pct, name: "Current A, H56 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24757, type: float32, unit: "%", access: r}
  - {key: current_a_h56_magnitude_a, name: "Current A, H56 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24759, type: float32, unit: "A", access: r}
  - {key: current_a_h56_angle, name: "Current A, H56 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24761, type: float32, unit: "degrees", access: r}
  - {key: current_a_h57_magnitude_pct, name: "Current A, H57 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24763, type: float32, unit: "%", access: r}
  - {key: current_a_h57_magnitude_a, name: "Current A, H57 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24765, type: float32, unit: "A", access: r}
  - {key: current_a_h57_angle, name: "Current A, H57 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24767, type: float32, unit: "degrees", access: r}
  - {key: current_a_h58_magnitude_pct, name: "Current A, H58 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24769, type: float32, unit: "%", access: r}
  - {key: current_a_h58_magnitude_a, name: "Current A, H58 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24771, type: float32, unit: "A", access: r}
  - {key: current_a_h58_angle, name: "Current A, H58 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24773, type: float32, unit: "degrees", access: r}
  - {key: current_a_h59_magnitude_pct, name: "Current A, H59 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24775, type: float32, unit: "%", access: r}
  - {key: current_a_h59_magnitude_a, name: "Current A, H59 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24777, type: float32, unit: "A", access: r}
  - {key: current_a_h59_angle, name: "Current A, H59 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24779, type: float32, unit: "degrees", access: r}
  - {key: current_a_h60_magnitude_pct, name: "Current A, H60 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24781, type: float32, unit: "%", access: r}
  - {key: current_a_h60_magnitude_a, name: "Current A, H60 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24783, type: float32, unit: "A", access: r}
  - {key: current_a_h60_angle, name: "Current A, H60 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24785, type: float32, unit: "degrees", access: r}
  - {key: current_a_h61_magnitude_pct, name: "Current A, H61 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24787, type: float32, unit: "%", access: r}
  - {key: current_a_h61_magnitude_a, name: "Current A, H61 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24789, type: float32, unit: "A", access: r}
  - {key: current_a_h61_angle, name: "Current A, H61 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24791, type: float32, unit: "degrees", access: r}
  - {key: current_a_h62_magnitude_pct, name: "Current A, H62 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24793, type: float32, unit: "%", access: r}
  - {key: current_a_h62_magnitude_a, name: "Current A, H62 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24795, type: float32, unit: "A", access: r}
  - {key: current_a_h62_angle, name: "Current A, H62 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24797, type: float32, unit: "degrees", access: r}
  - {key: current_a_h63_magnitude_pct, name: "Current A, H63 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24799, type: float32, unit: "%", access: r}
  - {key: current_a_h63_magnitude_a, name: "Current A, H63 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24801, type: float32, unit: "A", access: r}
  - {key: current_a_h63_angle, name: "Current A, H63 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24803, type: float32, unit: "degrees", access: r}
  - {key: current_b_h1_magnitude_pct, name: "Current B, H1 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24815, type: float32, unit: "%", access: r}
  - {key: current_b_h1_magnitude_a, name: "Current B, H1 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24817, type: float32, unit: "A", access: r}
  - {key: current_b_h1_angle, name: "Current B, H1 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24819, type: float32, unit: "degrees", access: r}
  - {key: current_b_h2_magnitude_pct, name: "Current B, H2 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24821, type: float32, unit: "%", access: r}
  - {key: current_b_h2_magnitude_a, name: "Current B, H2 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24823, type: float32, unit: "A", access: r}
  - {key: current_b_h2_angle, name: "Current B, H2 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24825, type: float32, unit: "degrees", access: r}
  - {key: current_b_h3_magnitude_pct, name: "Current B, H3 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24827, type: float32, unit: "%", access: r}
  - {key: current_b_h3_magnitude_a, name: "Current B, H3 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24829, type: float32, unit: "A", access: r}
  - {key: current_b_h3_angle, name: "Current B, H3 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24831, type: float32, unit: "degrees", access: r}
  - {key: current_b_h4_magnitude_pct, name: "Current B, H4 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24833, type: float32, unit: "%", access: r}
  - {key: current_b_h4_magnitude_a, name: "Current B, H4 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24835, type: float32, unit: "A", access: r}
  - {key: current_b_h4_angle, name: "Current B, H4 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24837, type: float32, unit: "degrees", access: r}
  - {key: current_b_h5_magnitude_pct, name: "Current B, H5 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24839, type: float32, unit: "%", access: r}
  - {key: current_b_h5_magnitude_a, name: "Current B, H5 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24841, type: float32, unit: "A", access: r}
  - {key: current_b_h5_angle, name: "Current B, H5 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24843, type: float32, unit: "degrees", access: r}
  - {key: current_b_h6_magnitude_pct, name: "Current B, H6 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24845, type: float32, unit: "%", access: r}
  - {key: current_b_h6_magnitude_a, name: "Current B, H6 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24847, type: float32, unit: "A", access: r}
  - {key: current_b_h6_angle, name: "Current B, H6 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24849, type: float32, unit: "degrees", access: r}
  - {key: current_b_h7_magnitude_pct, name: "Current B, H7 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24851, type: float32, unit: "%", access: r}
  - {key: current_b_h7_magnitude_a, name: "Current B, H7 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24853, type: float32, unit: "A", access: r}
  - {key: current_b_h7_angle, name: "Current B, H7 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24855, type: float32, unit: "degrees", access: r}
  - {key: current_b_h8_magnitude_pct, name: "Current B, H8 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24857, type: float32, unit: "%", access: r}
  - {key: current_b_h8_magnitude_a, name: "Current B, H8 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24859, type: float32, unit: "A", access: r}
  - {key: current_b_h8_angle, name: "Current B, H8 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24861, type: float32, unit: "degrees", access: r}
  - {key: current_b_h9_magnitude_pct, name: "Current B, H9 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24863, type: float32, unit: "%", access: r}
  - {key: current_b_h9_magnitude_a, name: "Current B, H9 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24865, type: float32, unit: "A", access: r}
  - {key: current_b_h9_angle, name: "Current B, H9 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24867, type: float32, unit: "degrees", access: r}
  - {key: current_b_h10_magnitude_pct, name: "Current B, H10 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24869, type: float32, unit: "%", access: r}
  - {key: current_b_h10_magnitude_a, name: "Current B, H10 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24871, type: float32, unit: "A", access: r}
  - {key: current_b_h10_angle, name: "Current B, H10 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24873, type: float32, unit: "degrees", access: r}
  - {key: current_b_h11_magnitude_pct, name: "Current B, H11 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24875, type: float32, unit: "%", access: r}
  - {key: current_b_h11_magnitude_a, name: "Current B, H11 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24877, type: float32, unit: "A", access: r}
  - {key: current_b_h11_angle, name: "Current B, H11 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24879, type: float32, unit: "degrees", access: r}
  - {key: current_b_h12_magnitude_pct, name: "Current B, H12 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24881, type: float32, unit: "%", access: r}
  - {key: current_b_h12_magnitude_a, name: "Current B, H12 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24883, type: float32, unit: "A", access: r}
  - {key: current_b_h12_angle, name: "Current B, H12 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24885, type: float32, unit: "degrees", access: r}
  - {key: current_b_h13_magnitude_pct, name: "Current B, H13 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24887, type: float32, unit: "%", access: r}
  - {key: current_b_h13_magnitude_a, name: "Current B, H13 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24889, type: float32, unit: "A", access: r}
  - {key: current_b_h13_angle, name: "Current B, H13 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24891, type: float32, unit: "degrees", access: r}
  - {key: current_b_h14_magnitude_pct, name: "Current B, H14 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24893, type: float32, unit: "%", access: r}
  - {key: current_b_h14_magnitude_a, name: "Current B, H14 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24895, type: float32, unit: "A", access: r}
  - {key: current_b_h14_angle, name: "Current B, H14 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24897, type: float32, unit: "degrees", access: r}
  - {key: current_b_h15_magnitude_pct, name: "Current B, H15 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24899, type: float32, unit: "%", access: r}
  - {key: current_b_h15_magnitude_a, name: "Current B, H15 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24901, type: float32, unit: "A", access: r}
  - {key: current_b_h15_angle, name: "Current B, H15 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24903, type: float32, unit: "degrees", access: r}
  - {key: current_b_h16_magnitude_pct, name: "Current B, H16 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24905, type: float32, unit: "%", access: r}
  - {key: current_b_h16_magnitude_a, name: "Current B, H16 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24907, type: float32, unit: "A", access: r}
  - {key: current_b_h16_angle, name: "Current B, H16 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24909, type: float32, unit: "degrees", access: r}
  - {key: current_b_h17_magnitude_pct, name: "Current B, H17 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24911, type: float32, unit: "%", access: r}
  - {key: current_b_h17_magnitude_a, name: "Current B, H17 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24913, type: float32, unit: "A", access: r}
  - {key: current_b_h17_angle, name: "Current B, H17 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24915, type: float32, unit: "degrees", access: r}
  - {key: current_b_h18_magnitude_pct, name: "Current B, H18 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24917, type: float32, unit: "%", access: r}
  - {key: current_b_h18_magnitude_a, name: "Current B, H18 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24919, type: float32, unit: "A", access: r}
  - {key: current_b_h18_angle, name: "Current B, H18 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24921, type: float32, unit: "degrees", access: r}
  - {key: current_b_h19_magnitude_pct, name: "Current B, H19 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24923, type: float32, unit: "%", access: r}
  - {key: current_b_h19_magnitude_a, name: "Current B, H19 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24925, type: float32, unit: "A", access: r}
  - {key: current_b_h19_angle, name: "Current B, H19 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24927, type: float32, unit: "degrees", access: r}
  - {key: current_b_h20_magnitude_pct, name: "Current B, H20 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24929, type: float32, unit: "%", access: r}
  - {key: current_b_h20_magnitude_a, name: "Current B, H20 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24931, type: float32, unit: "A", access: r}
  - {key: current_b_h20_angle, name: "Current B, H20 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24933, type: float32, unit: "degrees", access: r}
  - {key: current_b_h21_magnitude_pct, name: "Current B, H21 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24935, type: float32, unit: "%", access: r}
  - {key: current_b_h21_magnitude_a, name: "Current B, H21 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24937, type: float32, unit: "A", access: r}
  - {key: current_b_h21_angle, name: "Current B, H21 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24939, type: float32, unit: "degrees", access: r}
  - {key: current_b_h22_magnitude_pct, name: "Current B, H22 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24941, type: float32, unit: "%", access: r}
  - {key: current_b_h22_magnitude_a, name: "Current B, H22 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24943, type: float32, unit: "A", access: r}
  - {key: current_b_h22_angle, name: "Current B, H22 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24945, type: float32, unit: "degrees", access: r}
  - {key: current_b_h23_magnitude_pct, name: "Current B, H23 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24947, type: float32, unit: "%", access: r}
  - {key: current_b_h23_magnitude_a, name: "Current B, H23 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24949, type: float32, unit: "A", access: r}
  - {key: current_b_h23_angle, name: "Current B, H23 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24951, type: float32, unit: "degrees", access: r}
  - {key: current_b_h24_magnitude_pct, name: "Current B, H24 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24953, type: float32, unit: "%", access: r}
  - {key: current_b_h24_magnitude_a, name: "Current B, H24 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24955, type: float32, unit: "A", access: r}
  - {key: current_b_h24_angle, name: "Current B, H24 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24957, type: float32, unit: "degrees", access: r}
  - {key: current_b_h25_magnitude_pct, name: "Current B, H25 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24959, type: float32, unit: "%", access: r}
  - {key: current_b_h25_magnitude_a, name: "Current B, H25 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24961, type: float32, unit: "A", access: r}
  - {key: current_b_h25_angle, name: "Current B, H25 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24963, type: float32, unit: "degrees", access: r}
  - {key: current_b_h26_magnitude_pct, name: "Current B, H26 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24965, type: float32, unit: "%", access: r}
  - {key: current_b_h26_magnitude_a, name: "Current B, H26 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24967, type: float32, unit: "A", access: r}
  - {key: current_b_h26_angle, name: "Current B, H26 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24969, type: float32, unit: "degrees", access: r}
  - {key: current_b_h27_magnitude_pct, name: "Current B, H27 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24971, type: float32, unit: "%", access: r}
  - {key: current_b_h27_magnitude_a, name: "Current B, H27 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24973, type: float32, unit: "A", access: r}
  - {key: current_b_h27_angle, name: "Current B, H27 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24975, type: float32, unit: "degrees", access: r}
  - {key: current_b_h28_magnitude_pct, name: "Current B, H28 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24977, type: float32, unit: "%", access: r}
  - {key: current_b_h28_magnitude_a, name: "Current B, H28 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24979, type: float32, unit: "A", access: r}
  - {key: current_b_h28_angle, name: "Current B, H28 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24981, type: float32, unit: "degrees", access: r}
  - {key: current_b_h29_magnitude_pct, name: "Current B, H29 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24983, type: float32, unit: "%", access: r}
  - {key: current_b_h29_magnitude_a, name: "Current B, H29 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24985, type: float32, unit: "A", access: r}
  - {key: current_b_h29_angle, name: "Current B, H29 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24987, type: float32, unit: "degrees", access: r}
  - {key: current_b_h30_magnitude_pct, name: "Current B, H30 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24989, type: float32, unit: "%", access: r}
  - {key: current_b_h30_magnitude_a, name: "Current B, H30 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24991, type: float32, unit: "A", access: r}
  - {key: current_b_h30_angle, name: "Current B, H30 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24993, type: float32, unit: "degrees", access: r}
  - {key: current_b_h31_magnitude_pct, name: "Current B, H31 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 24995, type: float32, unit: "%", access: r}
  - {key: current_b_h31_magnitude_a, name: "Current B, H31 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 24997, type: float32, unit: "A", access: r}
  - {key: current_b_h31_angle, name: "Current B, H31 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 24999, type: float32, unit: "degrees", access: r}
  - {key: current_b_h32_magnitude_pct, name: "Current B, H32 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25001, type: float32, unit: "%", access: r}
  - {key: current_b_h32_magnitude_a, name: "Current B, H32 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25003, type: float32, unit: "A", access: r}
  - {key: current_b_h32_angle, name: "Current B, H32 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25005, type: float32, unit: "degrees", access: r}
  - {key: current_b_h33_magnitude_pct, name: "Current B, H33 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25007, type: float32, unit: "%", access: r}
  - {key: current_b_h33_magnitude_a, name: "Current B, H33 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25009, type: float32, unit: "A", access: r}
  - {key: current_b_h33_angle, name: "Current B, H33 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25011, type: float32, unit: "degrees", access: r}
  - {key: current_b_h34_magnitude_pct, name: "Current B, H34 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25013, type: float32, unit: "%", access: r}
  - {key: current_b_h34_magnitude_a, name: "Current B, H34 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25015, type: float32, unit: "A", access: r}
  - {key: current_b_h34_angle, name: "Current B, H34 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25017, type: float32, unit: "degrees", access: r}
  - {key: current_b_h35_magnitude_pct, name: "Current B, H35 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25019, type: float32, unit: "%", access: r}
  - {key: current_b_h35_magnitude_a, name: "Current B, H35 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25021, type: float32, unit: "A", access: r}
  - {key: current_b_h35_angle, name: "Current B, H35 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25023, type: float32, unit: "degrees", access: r}
  - {key: current_b_h36_magnitude_pct, name: "Current B, H36 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25025, type: float32, unit: "%", access: r}
  - {key: current_b_h36_magnitude_a, name: "Current B, H36 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25027, type: float32, unit: "A", access: r}
  - {key: current_b_h36_angle, name: "Current B, H36 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25029, type: float32, unit: "degrees", access: r}
  - {key: current_b_h37_magnitude_pct, name: "Current B, H37 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25031, type: float32, unit: "%", access: r}
  - {key: current_b_h37_magnitude_a, name: "Current B, H37 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25033, type: float32, unit: "A", access: r}
  - {key: current_b_h37_angle, name: "Current B, H37 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25035, type: float32, unit: "degrees", access: r}
  - {key: current_b_h38_magnitude_pct, name: "Current B, H38 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25037, type: float32, unit: "%", access: r}
  - {key: current_b_h38_magnitude_a, name: "Current B, H38 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25039, type: float32, unit: "A", access: r}
  - {key: current_b_h38_angle, name: "Current B, H38 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25041, type: float32, unit: "degrees", access: r}
  - {key: current_b_h39_magnitude_pct, name: "Current B, H39 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25043, type: float32, unit: "%", access: r}
  - {key: current_b_h39_magnitude_a, name: "Current B, H39 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25045, type: float32, unit: "A", access: r}
  - {key: current_b_h39_angle, name: "Current B, H39 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25047, type: float32, unit: "degrees", access: r}
  - {key: current_b_h40_magnitude_pct, name: "Current B, H40 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25049, type: float32, unit: "%", access: r}
  - {key: current_b_h40_magnitude_a, name: "Current B, H40 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25051, type: float32, unit: "A", access: r}
  - {key: current_b_h40_angle, name: "Current B, H40 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25053, type: float32, unit: "degrees", access: r}
  - {key: current_b_h41_magnitude_pct, name: "Current B, H41 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25055, type: float32, unit: "%", access: r}
  - {key: current_b_h41_magnitude_a, name: "Current B, H41 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25057, type: float32, unit: "A", access: r}
  - {key: current_b_h41_angle, name: "Current B, H41 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25059, type: float32, unit: "degrees", access: r}
  - {key: current_b_h42_magnitude_pct, name: "Current B, H42 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25061, type: float32, unit: "%", access: r}
  - {key: current_b_h42_magnitude_a, name: "Current B, H42 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25063, type: float32, unit: "A", access: r}
  - {key: current_b_h42_angle, name: "Current B, H42 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25065, type: float32, unit: "degrees", access: r}
  - {key: current_b_h43_magnitude_pct, name: "Current B, H43 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25067, type: float32, unit: "%", access: r}
  - {key: current_b_h43_magnitude_a, name: "Current B, H43 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25069, type: float32, unit: "A", access: r}
  - {key: current_b_h43_angle, name: "Current B, H43 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25071, type: float32, unit: "degrees", access: r}
  - {key: current_b_h44_magnitude_pct, name: "Current B, H44 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25073, type: float32, unit: "%", access: r}
  - {key: current_b_h44_magnitude_a, name: "Current B, H44 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25075, type: float32, unit: "A", access: r}
  - {key: current_b_h44_angle, name: "Current B, H44 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25077, type: float32, unit: "degrees", access: r}
  - {key: current_b_h45_magnitude_pct, name: "Current B, H45 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25079, type: float32, unit: "%", access: r}
  - {key: current_b_h45_magnitude_a, name: "Current B, H45 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25081, type: float32, unit: "A", access: r}
  - {key: current_b_h45_angle, name: "Current B, H45 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25083, type: float32, unit: "degrees", access: r}
  - {key: current_b_h46_magnitude_pct, name: "Current B, H46 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25085, type: float32, unit: "%", access: r}
  - {key: current_b_h46_magnitude_a, name: "Current B, H46 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25087, type: float32, unit: "A", access: r}
  - {key: current_b_h46_angle, name: "Current B, H46 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25089, type: float32, unit: "degrees", access: r}
  - {key: current_b_h47_magnitude_pct, name: "Current B, H47 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25091, type: float32, unit: "%", access: r}
  - {key: current_b_h47_magnitude_a, name: "Current B, H47 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25093, type: float32, unit: "A", access: r}
  - {key: current_b_h47_angle, name: "Current B, H47 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25095, type: float32, unit: "degrees", access: r}
  - {key: current_b_h48_magnitude_pct, name: "Current B, H48 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25097, type: float32, unit: "%", access: r}
  - {key: current_b_h48_magnitude_a, name: "Current B, H48 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25099, type: float32, unit: "A", access: r}
  - {key: current_b_h48_angle, name: "Current B, H48 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25101, type: float32, unit: "degrees", access: r}
  - {key: current_b_h49_magnitude_pct, name: "Current B, H49 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25103, type: float32, unit: "%", access: r}
  - {key: current_b_h49_magnitude_a, name: "Current B, H49 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25105, type: float32, unit: "A", access: r}
  - {key: current_b_h49_angle, name: "Current B, H49 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25107, type: float32, unit: "degrees", access: r}
  - {key: current_b_h50_magnitude_pct, name: "Current B, H50 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25109, type: float32, unit: "%", access: r}
  - {key: current_b_h50_magnitude_a, name: "Current B, H50 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25111, type: float32, unit: "A", access: r}
  - {key: current_b_h50_angle, name: "Current B, H50 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25113, type: float32, unit: "degrees", access: r}
  - {key: current_b_h51_magnitude_pct, name: "Current B, H51 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25115, type: float32, unit: "%", access: r}
  - {key: current_b_h51_magnitude_a, name: "Current B, H51 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25117, type: float32, unit: "A", access: r}
  - {key: current_b_h51_angle, name: "Current B, H51 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25119, type: float32, unit: "degrees", access: r}
  - {key: current_b_h52_magnitude_pct, name: "Current B, H52 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25121, type: float32, unit: "%", access: r}
  - {key: current_b_h52_magnitude_a, name: "Current B, H52 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25123, type: float32, unit: "A", access: r}
  - {key: current_b_h52_angle, name: "Current B, H52 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25125, type: float32, unit: "degrees", access: r}
  - {key: current_b_h53_magnitude_pct, name: "Current B, H53 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25127, type: float32, unit: "%", access: r}
  - {key: current_b_h53_magnitude_a, name: "Current B, H53 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25129, type: float32, unit: "A", access: r}
  - {key: current_b_h53_angle, name: "Current B, H53 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25131, type: float32, unit: "degrees", access: r}
  - {key: current_b_h54_magnitude_pct, name: "Current B, H54 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25133, type: float32, unit: "%", access: r}
  - {key: current_b_h54_magnitude_a, name: "Current B, H54 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25135, type: float32, unit: "A", access: r}
  - {key: current_b_h54_angle, name: "Current B, H54 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25137, type: float32, unit: "degrees", access: r}
  - {key: current_b_h55_magnitude_pct, name: "Current B, H55 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25139, type: float32, unit: "%", access: r}
  - {key: current_b_h55_magnitude_a, name: "Current B, H55 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25141, type: float32, unit: "A", access: r}
  - {key: current_b_h55_angle, name: "Current B, H55 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25143, type: float32, unit: "degrees", access: r}
  - {key: current_b_h56_magnitude_pct, name: "Current B, H56 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25145, type: float32, unit: "%", access: r}
  - {key: current_b_h56_magnitude_a, name: "Current B, H56 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25147, type: float32, unit: "A", access: r}
  - {key: current_b_h56_angle, name: "Current B, H56 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25149, type: float32, unit: "degrees", access: r}
  - {key: current_b_h57_magnitude_pct, name: "Current B, H57 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25151, type: float32, unit: "%", access: r}
  - {key: current_b_h57_magnitude_a, name: "Current B, H57 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25153, type: float32, unit: "A", access: r}
  - {key: current_b_h57_angle, name: "Current B, H57 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25155, type: float32, unit: "degrees", access: r}
  - {key: current_b_h58_magnitude_pct, name: "Current B, H58 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25157, type: float32, unit: "%", access: r}
  - {key: current_b_h58_magnitude_a, name: "Current B, H58 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25159, type: float32, unit: "A", access: r}
  - {key: current_b_h58_angle, name: "Current B, H58 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25161, type: float32, unit: "degrees", access: r}
  - {key: current_b_h59_magnitude_pct, name: "Current B, H59 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25163, type: float32, unit: "%", access: r}
  - {key: current_b_h59_magnitude_a, name: "Current B, H59 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25165, type: float32, unit: "A", access: r}
  - {key: current_b_h59_angle, name: "Current B, H59 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25167, type: float32, unit: "degrees", access: r}
  - {key: current_b_h60_magnitude_pct, name: "Current B, H60 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25169, type: float32, unit: "%", access: r}
  - {key: current_b_h60_magnitude_a, name: "Current B, H60 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25171, type: float32, unit: "A", access: r}
  - {key: current_b_h60_angle, name: "Current B, H60 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25173, type: float32, unit: "degrees", access: r}
  - {key: current_b_h61_magnitude_pct, name: "Current B, H61 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25175, type: float32, unit: "%", access: r}
  - {key: current_b_h61_magnitude_a, name: "Current B, H61 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25177, type: float32, unit: "A", access: r}
  - {key: current_b_h61_angle, name: "Current B, H61 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25179, type: float32, unit: "degrees", access: r}
  - {key: current_b_h62_magnitude_pct, name: "Current B, H62 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25181, type: float32, unit: "%", access: r}
  - {key: current_b_h62_magnitude_a, name: "Current B, H62 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25183, type: float32, unit: "A", access: r}
  - {key: current_b_h62_angle, name: "Current B, H62 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25185, type: float32, unit: "degrees", access: r}
  - {key: current_b_h63_magnitude_pct, name: "Current B, H63 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25187, type: float32, unit: "%", access: r}
  - {key: current_b_h63_magnitude_a, name: "Current B, H63 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25189, type: float32, unit: "A", access: r}
  - {key: current_b_h63_angle, name: "Current B, H63 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25191, type: float32, unit: "degrees", access: r}
  - {key: current_c_h1_magnitude_pct, name: "Current C, H1 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25203, type: float32, unit: "%", access: r}
  - {key: current_c_h1_magnitude_a, name: "Current C, H1 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25205, type: float32, unit: "A", access: r}
  - {key: current_c_h1_angle, name: "Current C, H1 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25207, type: float32, unit: "degrees", access: r}
  - {key: current_c_h2_magnitude_pct, name: "Current C, H2 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25209, type: float32, unit: "%", access: r}
  - {key: current_c_h2_magnitude_a, name: "Current C, H2 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25211, type: float32, unit: "A", access: r}
  - {key: current_c_h2_angle, name: "Current C, H2 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25213, type: float32, unit: "degrees", access: r}
  - {key: current_c_h3_magnitude_pct, name: "Current C, H3 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25215, type: float32, unit: "%", access: r}
  - {key: current_c_h3_magnitude_a, name: "Current C, H3 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25217, type: float32, unit: "A", access: r}
  - {key: current_c_h3_angle, name: "Current C, H3 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25219, type: float32, unit: "degrees", access: r}
  - {key: current_c_h4_magnitude_pct, name: "Current C, H4 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25221, type: float32, unit: "%", access: r}
  - {key: current_c_h4_magnitude_a, name: "Current C, H4 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25223, type: float32, unit: "A", access: r}
  - {key: current_c_h4_angle, name: "Current C, H4 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25225, type: float32, unit: "degrees", access: r}
  - {key: current_c_h5_magnitude_pct, name: "Current C, H5 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25227, type: float32, unit: "%", access: r}
  - {key: current_c_h5_magnitude_a, name: "Current C, H5 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25229, type: float32, unit: "A", access: r}
  - {key: current_c_h5_angle, name: "Current C, H5 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25231, type: float32, unit: "degrees", access: r}
  - {key: current_c_h6_magnitude_pct, name: "Current C, H6 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25233, type: float32, unit: "%", access: r}
  - {key: current_c_h6_magnitude_a, name: "Current C, H6 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25235, type: float32, unit: "A", access: r}
  - {key: current_c_h6_angle, name: "Current C, H6 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25237, type: float32, unit: "degrees", access: r}
  - {key: current_c_h7_magnitude_pct, name: "Current C, H7 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25239, type: float32, unit: "%", access: r}
  - {key: current_c_h7_magnitude_a, name: "Current C, H7 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25241, type: float32, unit: "A", access: r}
  - {key: current_c_h7_angle, name: "Current C, H7 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25243, type: float32, unit: "degrees", access: r}
  - {key: current_c_h8_magnitude_pct, name: "Current C, H8 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25245, type: float32, unit: "%", access: r}
  - {key: current_c_h8_magnitude_a, name: "Current C, H8 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25247, type: float32, unit: "A", access: r}
  - {key: current_c_h8_angle, name: "Current C, H8 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25249, type: float32, unit: "degrees", access: r}
  - {key: current_c_h9_magnitude_pct, name: "Current C, H9 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25251, type: float32, unit: "%", access: r}
  - {key: current_c_h9_magnitude_a, name: "Current C, H9 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25253, type: float32, unit: "A", access: r}
  - {key: current_c_h9_angle, name: "Current C, H9 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25255, type: float32, unit: "degrees", access: r}
  - {key: current_c_h10_magnitude_pct, name: "Current C, H10 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25257, type: float32, unit: "%", access: r}
  - {key: current_c_h10_magnitude_a, name: "Current C, H10 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25259, type: float32, unit: "A", access: r}
  - {key: current_c_h10_angle, name: "Current C, H10 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25261, type: float32, unit: "degrees", access: r}
  - {key: current_c_h11_magnitude_pct, name: "Current C, H11 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25263, type: float32, unit: "%", access: r}
  - {key: current_c_h11_magnitude_a, name: "Current C, H11 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25265, type: float32, unit: "A", access: r}
  - {key: current_c_h11_angle, name: "Current C, H11 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25267, type: float32, unit: "degrees", access: r}
  - {key: current_c_h12_magnitude_pct, name: "Current C, H12 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25269, type: float32, unit: "%", access: r}
  - {key: current_c_h12_magnitude_a, name: "Current C, H12 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25271, type: float32, unit: "A", access: r}
  - {key: current_c_h12_angle, name: "Current C, H12 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25273, type: float32, unit: "degrees", access: r}
  - {key: current_c_h13_magnitude_pct, name: "Current C, H13 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25275, type: float32, unit: "%", access: r}
  - {key: current_c_h13_magnitude_a, name: "Current C, H13 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25277, type: float32, unit: "A", access: r}
  - {key: current_c_h13_angle, name: "Current C, H13 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25279, type: float32, unit: "degrees", access: r}
  - {key: current_c_h14_magnitude_pct, name: "Current C, H14 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25281, type: float32, unit: "%", access: r}
  - {key: current_c_h14_magnitude_a, name: "Current C, H14 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25283, type: float32, unit: "A", access: r}
  - {key: current_c_h14_angle, name: "Current C, H14 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25285, type: float32, unit: "degrees", access: r}
  - {key: current_c_h15_magnitude_pct, name: "Current C, H15 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25287, type: float32, unit: "%", access: r}
  - {key: current_c_h15_magnitude_a, name: "Current C, H15 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25289, type: float32, unit: "A", access: r}
  - {key: current_c_h15_angle, name: "Current C, H15 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25291, type: float32, unit: "degrees", access: r}
  - {key: current_c_h16_magnitude_pct, name: "Current C, H16 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25293, type: float32, unit: "%", access: r}
  - {key: current_c_h16_magnitude_a, name: "Current C, H16 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25295, type: float32, unit: "A", access: r}
  - {key: current_c_h16_angle, name: "Current C, H16 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25297, type: float32, unit: "degrees", access: r}
  - {key: current_c_h17_magnitude_pct, name: "Current C, H17 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25299, type: float32, unit: "%", access: r}
  - {key: current_c_h17_magnitude_a, name: "Current C, H17 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25301, type: float32, unit: "A", access: r}
  - {key: current_c_h17_angle, name: "Current C, H17 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25303, type: float32, unit: "degrees", access: r}
  - {key: current_c_h18_magnitude_pct, name: "Current C, H18 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25305, type: float32, unit: "%", access: r}
  - {key: current_c_h18_magnitude_a, name: "Current C, H18 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25307, type: float32, unit: "A", access: r}
  - {key: current_c_h18_angle, name: "Current C, H18 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25309, type: float32, unit: "degrees", access: r}
  - {key: current_c_h19_magnitude_pct, name: "Current C, H19 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25311, type: float32, unit: "%", access: r}
  - {key: current_c_h19_magnitude_a, name: "Current C, H19 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25313, type: float32, unit: "A", access: r}
  - {key: current_c_h19_angle, name: "Current C, H19 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25315, type: float32, unit: "degrees", access: r}
  - {key: current_c_h20_magnitude_pct, name: "Current C, H20 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25317, type: float32, unit: "%", access: r}
  - {key: current_c_h20_magnitude_a, name: "Current C, H20 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25319, type: float32, unit: "A", access: r}
  - {key: current_c_h20_angle, name: "Current C, H20 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25321, type: float32, unit: "degrees", access: r}
  - {key: current_c_h21_magnitude_pct, name: "Current C, H21 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25323, type: float32, unit: "%", access: r}
  - {key: current_c_h21_magnitude_a, name: "Current C, H21 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25325, type: float32, unit: "A", access: r}
  - {key: current_c_h21_angle, name: "Current C, H21 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25327, type: float32, unit: "degrees", access: r}
  - {key: current_c_h22_magnitude_pct, name: "Current C, H22 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25329, type: float32, unit: "%", access: r}
  - {key: current_c_h22_magnitude_a, name: "Current C, H22 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25331, type: float32, unit: "A", access: r}
  - {key: current_c_h22_angle, name: "Current C, H22 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25333, type: float32, unit: "degrees", access: r}
  - {key: current_c_h23_magnitude_pct, name: "Current C, H23 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25335, type: float32, unit: "%", access: r}
  - {key: current_c_h23_magnitude_a, name: "Current C, H23 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25337, type: float32, unit: "A", access: r}
  - {key: current_c_h23_angle, name: "Current C, H23 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25339, type: float32, unit: "degrees", access: r}
  - {key: current_c_h24_magnitude_pct, name: "Current C, H24 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25341, type: float32, unit: "%", access: r}
  - {key: current_c_h24_magnitude_a, name: "Current C, H24 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25343, type: float32, unit: "A", access: r}
  - {key: current_c_h24_angle, name: "Current C, H24 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25345, type: float32, unit: "degrees", access: r}
  - {key: current_c_h25_magnitude_pct, name: "Current C, H25 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25347, type: float32, unit: "%", access: r}
  - {key: current_c_h25_magnitude_a, name: "Current C, H25 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25349, type: float32, unit: "A", access: r}
  - {key: current_c_h25_angle, name: "Current C, H25 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25351, type: float32, unit: "degrees", access: r}
  - {key: current_c_h26_magnitude_pct, name: "Current C, H26 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25353, type: float32, unit: "%", access: r}
  - {key: current_c_h26_magnitude_a, name: "Current C, H26 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25355, type: float32, unit: "A", access: r}
  - {key: current_c_h26_angle, name: "Current C, H26 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25357, type: float32, unit: "degrees", access: r}
  - {key: current_c_h27_magnitude_pct, name: "Current C, H27 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25359, type: float32, unit: "%", access: r}
  - {key: current_c_h27_magnitude_a, name: "Current C, H27 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25361, type: float32, unit: "A", access: r}
  - {key: current_c_h27_angle, name: "Current C, H27 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25363, type: float32, unit: "degrees", access: r}
  - {key: current_c_h28_magnitude_pct, name: "Current C, H28 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25365, type: float32, unit: "%", access: r}
  - {key: current_c_h28_magnitude_a, name: "Current C, H28 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25367, type: float32, unit: "A", access: r}
  - {key: current_c_h28_angle, name: "Current C, H28 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25369, type: float32, unit: "degrees", access: r}
  - {key: current_c_h29_magnitude_pct, name: "Current C, H29 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25371, type: float32, unit: "%", access: r}
  - {key: current_c_h29_magnitude_a, name: "Current C, H29 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25373, type: float32, unit: "A", access: r}
  - {key: current_c_h29_angle, name: "Current C, H29 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25375, type: float32, unit: "degrees", access: r}
  - {key: current_c_h30_magnitude_pct, name: "Current C, H30 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25377, type: float32, unit: "%", access: r}
  - {key: current_c_h30_magnitude_a, name: "Current C, H30 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25379, type: float32, unit: "A", access: r}
  - {key: current_c_h30_angle, name: "Current C, H30 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25381, type: float32, unit: "degrees", access: r}
  - {key: current_c_h31_magnitude_pct, name: "Current C, H31 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25383, type: float32, unit: "%", access: r}
  - {key: current_c_h31_magnitude_a, name: "Current C, H31 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25385, type: float32, unit: "A", access: r}
  - {key: current_c_h31_angle, name: "Current C, H31 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25387, type: float32, unit: "degrees", access: r}
  - {key: current_c_h32_magnitude_pct, name: "Current C, H32 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25389, type: float32, unit: "%", access: r}
  - {key: current_c_h32_magnitude_a, name: "Current C, H32 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25391, type: float32, unit: "A", access: r}
  - {key: current_c_h32_angle, name: "Current C, H32 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25393, type: float32, unit: "degrees", access: r}
  - {key: current_c_h33_magnitude_pct, name: "Current C, H33 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25395, type: float32, unit: "%", access: r}
  - {key: current_c_h33_magnitude_a, name: "Current C, H33 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25397, type: float32, unit: "A", access: r}
  - {key: current_c_h33_angle, name: "Current C, H33 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25399, type: float32, unit: "degrees", access: r}
  - {key: current_c_h34_magnitude_pct, name: "Current C, H34 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25401, type: float32, unit: "%", access: r}
  - {key: current_c_h34_magnitude_a, name: "Current C, H34 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25403, type: float32, unit: "A", access: r}
  - {key: current_c_h34_angle, name: "Current C, H34 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25405, type: float32, unit: "degrees", access: r}
  - {key: current_c_h35_magnitude_pct, name: "Current C, H35 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25407, type: float32, unit: "%", access: r}
  - {key: current_c_h35_magnitude_a, name: "Current C, H35 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25409, type: float32, unit: "A", access: r}
  - {key: current_c_h35_angle, name: "Current C, H35 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25411, type: float32, unit: "degrees", access: r}
  - {key: current_c_h36_magnitude_pct, name: "Current C, H36 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25413, type: float32, unit: "%", access: r}
  - {key: current_c_h36_magnitude_a, name: "Current C, H36 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25415, type: float32, unit: "A", access: r}
  - {key: current_c_h36_angle, name: "Current C, H36 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25417, type: float32, unit: "degrees", access: r}
  - {key: current_c_h37_magnitude_pct, name: "Current C, H37 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25419, type: float32, unit: "%", access: r}
  - {key: current_c_h37_magnitude_a, name: "Current C, H37 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25421, type: float32, unit: "A", access: r}
  - {key: current_c_h37_angle, name: "Current C, H37 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25423, type: float32, unit: "degrees", access: r}
  - {key: current_c_h38_magnitude_pct, name: "Current C, H38 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25425, type: float32, unit: "%", access: r}
  - {key: current_c_h38_magnitude_a, name: "Current C, H38 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25427, type: float32, unit: "A", access: r}
  - {key: current_c_h38_angle, name: "Current C, H38 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25429, type: float32, unit: "degrees", access: r}
  - {key: current_c_h39_magnitude_pct, name: "Current C, H39 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25431, type: float32, unit: "%", access: r}
  - {key: current_c_h39_magnitude_a, name: "Current C, H39 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25433, type: float32, unit: "A", access: r}
  - {key: current_c_h39_angle, name: "Current C, H39 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25435, type: float32, unit: "degrees", access: r}
  - {key: current_c_h40_magnitude_pct, name: "Current C, H40 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25437, type: float32, unit: "%", access: r}
  - {key: current_c_h40_magnitude_a, name: "Current C, H40 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25439, type: float32, unit: "A", access: r}
  - {key: current_c_h40_angle, name: "Current C, H40 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25441, type: float32, unit: "degrees", access: r}
  - {key: current_c_h41_magnitude_pct, name: "Current C, H41 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25443, type: float32, unit: "%", access: r}
  - {key: current_c_h41_magnitude_a, name: "Current C, H41 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25445, type: float32, unit: "A", access: r}
  - {key: current_c_h41_angle, name: "Current C, H41 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25447, type: float32, unit: "degrees", access: r}
  - {key: current_c_h42_magnitude_pct, name: "Current C, H42 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25449, type: float32, unit: "%", access: r}
  - {key: current_c_h42_magnitude_a, name: "Current C, H42 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25451, type: float32, unit: "A", access: r}
  - {key: current_c_h42_angle, name: "Current C, H42 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25453, type: float32, unit: "degrees", access: r}
  - {key: current_c_h43_magnitude_pct, name: "Current C, H43 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25455, type: float32, unit: "%", access: r}
  - {key: current_c_h43_magnitude_a, name: "Current C, H43 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25457, type: float32, unit: "A", access: r}
  - {key: current_c_h43_angle, name: "Current C, H43 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25459, type: float32, unit: "degrees", access: r}
  - {key: current_c_h44_magnitude_pct, name: "Current C, H44 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25461, type: float32, unit: "%", access: r}
  - {key: current_c_h44_magnitude_a, name: "Current C, H44 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25463, type: float32, unit: "A", access: r}
  - {key: current_c_h44_angle, name: "Current C, H44 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25465, type: float32, unit: "degrees", access: r}
  - {key: current_c_h45_magnitude_pct, name: "Current C, H45 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25467, type: float32, unit: "%", access: r}
  - {key: current_c_h45_magnitude_a, name: "Current C, H45 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25469, type: float32, unit: "A", access: r}
  - {key: current_c_h45_angle, name: "Current C, H45 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25471, type: float32, unit: "degrees", access: r}
  - {key: current_c_h46_magnitude_pct, name: "Current C, H46 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25473, type: float32, unit: "%", access: r}
  - {key: current_c_h46_magnitude_a, name: "Current C, H46 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25475, type: float32, unit: "A", access: r}
  - {key: current_c_h46_angle, name: "Current C, H46 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25477, type: float32, unit: "degrees", access: r}
  - {key: current_c_h47_magnitude_pct, name: "Current C, H47 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25479, type: float32, unit: "%", access: r}
  - {key: current_c_h47_magnitude_a, name: "Current C, H47 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25481, type: float32, unit: "A", access: r}
  - {key: current_c_h47_angle, name: "Current C, H47 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25483, type: float32, unit: "degrees", access: r}
  - {key: current_c_h48_magnitude_pct, name: "Current C, H48 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25485, type: float32, unit: "%", access: r}
  - {key: current_c_h48_magnitude_a, name: "Current C, H48 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25487, type: float32, unit: "A", access: r}
  - {key: current_c_h48_angle, name: "Current C, H48 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25489, type: float32, unit: "degrees", access: r}
  - {key: current_c_h49_magnitude_pct, name: "Current C, H49 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25491, type: float32, unit: "%", access: r}
  - {key: current_c_h49_magnitude_a, name: "Current C, H49 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25493, type: float32, unit: "A", access: r}
  - {key: current_c_h49_angle, name: "Current C, H49 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25495, type: float32, unit: "degrees", access: r}
  - {key: current_c_h50_magnitude_pct, name: "Current C, H50 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25497, type: float32, unit: "%", access: r}
  - {key: current_c_h50_magnitude_a, name: "Current C, H50 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25499, type: float32, unit: "A", access: r}
  - {key: current_c_h50_angle, name: "Current C, H50 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25501, type: float32, unit: "degrees", access: r}
  - {key: current_c_h51_magnitude_pct, name: "Current C, H51 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25503, type: float32, unit: "%", access: r}
  - {key: current_c_h51_magnitude_a, name: "Current C, H51 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25505, type: float32, unit: "A", access: r}
  - {key: current_c_h51_angle, name: "Current C, H51 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25507, type: float32, unit: "degrees", access: r}
  - {key: current_c_h52_magnitude_pct, name: "Current C, H52 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25509, type: float32, unit: "%", access: r}
  - {key: current_c_h52_magnitude_a, name: "Current C, H52 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25511, type: float32, unit: "A", access: r}
  - {key: current_c_h52_angle, name: "Current C, H52 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25513, type: float32, unit: "degrees", access: r}
  - {key: current_c_h53_magnitude_pct, name: "Current C, H53 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25515, type: float32, unit: "%", access: r}
  - {key: current_c_h53_magnitude_a, name: "Current C, H53 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25517, type: float32, unit: "A", access: r}
  - {key: current_c_h53_angle, name: "Current C, H53 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25519, type: float32, unit: "degrees", access: r}
  - {key: current_c_h54_magnitude_pct, name: "Current C, H54 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25521, type: float32, unit: "%", access: r}
  - {key: current_c_h54_magnitude_a, name: "Current C, H54 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25523, type: float32, unit: "A", access: r}
  - {key: current_c_h54_angle, name: "Current C, H54 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25525, type: float32, unit: "degrees", access: r}
  - {key: current_c_h55_magnitude_pct, name: "Current C, H55 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25527, type: float32, unit: "%", access: r}
  - {key: current_c_h55_magnitude_a, name: "Current C, H55 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25529, type: float32, unit: "A", access: r}
  - {key: current_c_h55_angle, name: "Current C, H55 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25531, type: float32, unit: "degrees", access: r}
  - {key: current_c_h56_magnitude_pct, name: "Current C, H56 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25533, type: float32, unit: "%", access: r}
  - {key: current_c_h56_magnitude_a, name: "Current C, H56 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25535, type: float32, unit: "A", access: r}
  - {key: current_c_h56_angle, name: "Current C, H56 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25537, type: float32, unit: "degrees", access: r}
  - {key: current_c_h57_magnitude_pct, name: "Current C, H57 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25539, type: float32, unit: "%", access: r}
  - {key: current_c_h57_magnitude_a, name: "Current C, H57 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25541, type: float32, unit: "A", access: r}
  - {key: current_c_h57_angle, name: "Current C, H57 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25543, type: float32, unit: "degrees", access: r}
  - {key: current_c_h58_magnitude_pct, name: "Current C, H58 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25545, type: float32, unit: "%", access: r}
  - {key: current_c_h58_magnitude_a, name: "Current C, H58 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25547, type: float32, unit: "A", access: r}
  - {key: current_c_h58_angle, name: "Current C, H58 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25549, type: float32, unit: "degrees", access: r}
  - {key: current_c_h59_magnitude_pct, name: "Current C, H59 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25551, type: float32, unit: "%", access: r}
  - {key: current_c_h59_magnitude_a, name: "Current C, H59 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25553, type: float32, unit: "A", access: r}
  - {key: current_c_h59_angle, name: "Current C, H59 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25555, type: float32, unit: "degrees", access: r}
  - {key: current_c_h60_magnitude_pct, name: "Current C, H60 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25557, type: float32, unit: "%", access: r}
  - {key: current_c_h60_magnitude_a, name: "Current C, H60 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25559, type: float32, unit: "A", access: r}
  - {key: current_c_h60_angle, name: "Current C, H60 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25561, type: float32, unit: "degrees", access: r}
  - {key: current_c_h61_magnitude_pct, name: "Current C, H61 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25563, type: float32, unit: "%", access: r}
  - {key: current_c_h61_magnitude_a, name: "Current C, H61 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25565, type: float32, unit: "A", access: r}
  - {key: current_c_h61_angle, name: "Current C, H61 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25567, type: float32, unit: "degrees", access: r}
  - {key: current_c_h62_magnitude_pct, name: "Current C, H62 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25569, type: float32, unit: "%", access: r}
  - {key: current_c_h62_magnitude_a, name: "Current C, H62 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25571, type: float32, unit: "A", access: r}
  - {key: current_c_h62_angle, name: "Current C, H62 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25573, type: float32, unit: "degrees", access: r}
  - {key: current_c_h63_magnitude_pct, name: "Current C, H63 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25575, type: float32, unit: "%", access: r}
  - {key: current_c_h63_magnitude_a, name: "Current C, H63 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25577, type: float32, unit: "A", access: r}
  - {key: current_c_h63_angle, name: "Current C, H63 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25579, type: float32, unit: "degrees", access: r}
  - {key: current_n_h1_magnitude_pct, name: "Current N, H1 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25591, type: float32, unit: "%", access: r}
  - {key: current_n_h1_magnitude_a, name: "Current N, H1 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25593, type: float32, unit: "A", access: r}
  - {key: current_n_h1_angle, name: "Current N, H1 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25595, type: float32, unit: "degrees", access: r}
  - {key: current_n_h2_magnitude_pct, name: "Current N, H2 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25597, type: float32, unit: "%", access: r}
  - {key: current_n_h2_magnitude_a, name: "Current N, H2 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25599, type: float32, unit: "A", access: r}
  - {key: current_n_h2_angle, name: "Current N, H2 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25601, type: float32, unit: "degrees", access: r}
  - {key: current_n_h3_magnitude_pct, name: "Current N, H3 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25603, type: float32, unit: "%", access: r}
  - {key: current_n_h3_magnitude_a, name: "Current N, H3 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25605, type: float32, unit: "A", access: r}
  - {key: current_n_h3_angle, name: "Current N, H3 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25607, type: float32, unit: "degrees", access: r}
  - {key: current_n_h4_magnitude_pct, name: "Current N, H4 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25609, type: float32, unit: "%", access: r}
  - {key: current_n_h4_magnitude_a, name: "Current N, H4 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25611, type: float32, unit: "A", access: r}
  - {key: current_n_h4_angle, name: "Current N, H4 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25613, type: float32, unit: "degrees", access: r}
  - {key: current_n_h5_magnitude_pct, name: "Current N, H5 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25615, type: float32, unit: "%", access: r}
  - {key: current_n_h5_magnitude_a, name: "Current N, H5 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25617, type: float32, unit: "A", access: r}
  - {key: current_n_h5_angle, name: "Current N, H5 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25619, type: float32, unit: "degrees", access: r}
  - {key: current_n_h6_magnitude_pct, name: "Current N, H6 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25621, type: float32, unit: "%", access: r}
  - {key: current_n_h6_magnitude_a, name: "Current N, H6 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25623, type: float32, unit: "A", access: r}
  - {key: current_n_h6_angle, name: "Current N, H6 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25625, type: float32, unit: "degrees", access: r}
  - {key: current_n_h7_magnitude_pct, name: "Current N, H7 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25627, type: float32, unit: "%", access: r}
  - {key: current_n_h7_magnitude_a, name: "Current N, H7 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25629, type: float32, unit: "A", access: r}
  - {key: current_n_h7_angle, name: "Current N, H7 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25631, type: float32, unit: "degrees", access: r}
  - {key: current_n_h8_magnitude_pct, name: "Current N, H8 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25633, type: float32, unit: "%", access: r}
  - {key: current_n_h8_magnitude_a, name: "Current N, H8 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25635, type: float32, unit: "A", access: r}
  - {key: current_n_h8_angle, name: "Current N, H8 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25637, type: float32, unit: "degrees", access: r}
  - {key: current_n_h9_magnitude_pct, name: "Current N, H9 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25639, type: float32, unit: "%", access: r}
  - {key: current_n_h9_magnitude_a, name: "Current N, H9 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25641, type: float32, unit: "A", access: r}
  - {key: current_n_h9_angle, name: "Current N, H9 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25643, type: float32, unit: "degrees", access: r}
  - {key: current_n_h10_magnitude_pct, name: "Current N, H10 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25645, type: float32, unit: "%", access: r}
  - {key: current_n_h10_magnitude_a, name: "Current N, H10 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25647, type: float32, unit: "A", access: r}
  - {key: current_n_h10_angle, name: "Current N, H10 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25649, type: float32, unit: "degrees", access: r}
  - {key: current_n_h11_magnitude_pct, name: "Current N, H11 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25651, type: float32, unit: "%", access: r}
  - {key: current_n_h11_magnitude_a, name: "Current N, H11 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25653, type: float32, unit: "A", access: r}
  - {key: current_n_h11_angle, name: "Current N, H11 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25655, type: float32, unit: "degrees", access: r}
  - {key: current_n_h12_magnitude_pct, name: "Current N, H12 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25657, type: float32, unit: "%", access: r}
  - {key: current_n_h12_magnitude_a, name: "Current N, H12 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25659, type: float32, unit: "A", access: r}
  - {key: current_n_h12_angle, name: "Current N, H12 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25661, type: float32, unit: "degrees", access: r}
  - {key: current_n_h13_magnitude_pct, name: "Current N, H13 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25663, type: float32, unit: "%", access: r}
  - {key: current_n_h13_magnitude_a, name: "Current N, H13 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25665, type: float32, unit: "A", access: r}
  - {key: current_n_h13_angle, name: "Current N, H13 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25667, type: float32, unit: "degrees", access: r}
  - {key: current_n_h14_magnitude_pct, name: "Current N, H14 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25669, type: float32, unit: "%", access: r}
  - {key: current_n_h14_magnitude_a, name: "Current N, H14 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25671, type: float32, unit: "A", access: r}
  - {key: current_n_h14_angle, name: "Current N, H14 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25673, type: float32, unit: "degrees", access: r}
  - {key: current_n_h15_magnitude_pct, name: "Current N, H15 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25675, type: float32, unit: "%", access: r}
  - {key: current_n_h15_magnitude_a, name: "Current N, H15 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25677, type: float32, unit: "A", access: r}
  - {key: current_n_h15_angle, name: "Current N, H15 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25679, type: float32, unit: "degrees", access: r}
  - {key: current_n_h16_magnitude_pct, name: "Current N, H16 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25681, type: float32, unit: "%", access: r}
  - {key: current_n_h16_magnitude_a, name: "Current N, H16 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25683, type: float32, unit: "A", access: r}
  - {key: current_n_h16_angle, name: "Current N, H16 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25685, type: float32, unit: "degrees", access: r}
  - {key: current_n_h17_magnitude_pct, name: "Current N, H17 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25687, type: float32, unit: "%", access: r}
  - {key: current_n_h17_magnitude_a, name: "Current N, H17 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25689, type: float32, unit: "A", access: r}
  - {key: current_n_h17_angle, name: "Current N, H17 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25691, type: float32, unit: "degrees", access: r}
  - {key: current_n_h18_magnitude_pct, name: "Current N, H18 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25693, type: float32, unit: "%", access: r}
  - {key: current_n_h18_magnitude_a, name: "Current N, H18 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25695, type: float32, unit: "A", access: r}
  - {key: current_n_h18_angle, name: "Current N, H18 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25697, type: float32, unit: "degrees", access: r}
  - {key: current_n_h19_magnitude_pct, name: "Current N, H19 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25699, type: float32, unit: "%", access: r}
  - {key: current_n_h19_magnitude_a, name: "Current N, H19 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25701, type: float32, unit: "A", access: r}
  - {key: current_n_h19_angle, name: "Current N, H19 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25703, type: float32, unit: "degrees", access: r}
  - {key: current_n_h20_magnitude_pct, name: "Current N, H20 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25705, type: float32, unit: "%", access: r}
  - {key: current_n_h20_magnitude_a, name: "Current N, H20 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25707, type: float32, unit: "A", access: r}
  - {key: current_n_h20_angle, name: "Current N, H20 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25709, type: float32, unit: "degrees", access: r}
  - {key: current_n_h21_magnitude_pct, name: "Current N, H21 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25711, type: float32, unit: "%", access: r}
  - {key: current_n_h21_magnitude_a, name: "Current N, H21 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25713, type: float32, unit: "A", access: r}
  - {key: current_n_h21_angle, name: "Current N, H21 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25715, type: float32, unit: "degrees", access: r}
  - {key: current_n_h22_magnitude_pct, name: "Current N, H22 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25717, type: float32, unit: "%", access: r}
  - {key: current_n_h22_magnitude_a, name: "Current N, H22 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25719, type: float32, unit: "A", access: r}
  - {key: current_n_h22_angle, name: "Current N, H22 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25721, type: float32, unit: "degrees", access: r}
  - {key: current_n_h23_magnitude_pct, name: "Current N, H23 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25723, type: float32, unit: "%", access: r}
  - {key: current_n_h23_magnitude_a, name: "Current N, H23 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25725, type: float32, unit: "A", access: r}
  - {key: current_n_h23_angle, name: "Current N, H23 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25727, type: float32, unit: "degrees", access: r}
  - {key: current_n_h24_magnitude_pct, name: "Current N, H24 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25729, type: float32, unit: "%", access: r}
  - {key: current_n_h24_magnitude_a, name: "Current N, H24 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25731, type: float32, unit: "A", access: r}
  - {key: current_n_h24_angle, name: "Current N, H24 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25733, type: float32, unit: "degrees", access: r}
  - {key: current_n_h25_magnitude_pct, name: "Current N, H25 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25735, type: float32, unit: "%", access: r}
  - {key: current_n_h25_magnitude_a, name: "Current N, H25 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25737, type: float32, unit: "A", access: r}
  - {key: current_n_h25_angle, name: "Current N, H25 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25739, type: float32, unit: "degrees", access: r}
  - {key: current_n_h26_magnitude_pct, name: "Current N, H26 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25741, type: float32, unit: "%", access: r}
  - {key: current_n_h26_magnitude_a, name: "Current N, H26 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25743, type: float32, unit: "A", access: r}
  - {key: current_n_h26_angle, name: "Current N, H26 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25745, type: float32, unit: "degrees", access: r}
  - {key: current_n_h27_magnitude_pct, name: "Current N, H27 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25747, type: float32, unit: "%", access: r}
  - {key: current_n_h27_magnitude_a, name: "Current N, H27 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25749, type: float32, unit: "A", access: r}
  - {key: current_n_h27_angle, name: "Current N, H27 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25751, type: float32, unit: "degrees", access: r}
  - {key: current_n_h28_magnitude_pct, name: "Current N, H28 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25753, type: float32, unit: "%", access: r}
  - {key: current_n_h28_magnitude_a, name: "Current N, H28 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25755, type: float32, unit: "A", access: r}
  - {key: current_n_h28_angle, name: "Current N, H28 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25757, type: float32, unit: "degrees", access: r}
  - {key: current_n_h29_magnitude_pct, name: "Current N, H29 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25759, type: float32, unit: "%", access: r}
  - {key: current_n_h29_magnitude_a, name: "Current N, H29 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25761, type: float32, unit: "A", access: r}
  - {key: current_n_h29_angle, name: "Current N, H29 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25763, type: float32, unit: "degrees", access: r}
  - {key: current_n_h30_magnitude_pct, name: "Current N, H30 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25765, type: float32, unit: "%", access: r}
  - {key: current_n_h30_magnitude_a, name: "Current N, H30 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25767, type: float32, unit: "A", access: r}
  - {key: current_n_h30_angle, name: "Current N, H30 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25769, type: float32, unit: "degrees", access: r}
  - {key: current_n_h31_magnitude_pct, name: "Current N, H31 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25771, type: float32, unit: "%", access: r}
  - {key: current_n_h31_magnitude_a, name: "Current N, H31 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25773, type: float32, unit: "A", access: r}
  - {key: current_n_h31_angle, name: "Current N, H31 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25775, type: float32, unit: "degrees", access: r}
  - {key: current_n_h32_magnitude_pct, name: "Current N, H32 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25777, type: float32, unit: "%", access: r}
  - {key: current_n_h32_magnitude_a, name: "Current N, H32 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25779, type: float32, unit: "A", access: r}
  - {key: current_n_h32_angle, name: "Current N, H32 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25781, type: float32, unit: "degrees", access: r}
  - {key: current_n_h33_magnitude_pct, name: "Current N, H33 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25783, type: float32, unit: "%", access: r}
  - {key: current_n_h33_magnitude_a, name: "Current N, H33 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25785, type: float32, unit: "A", access: r}
  - {key: current_n_h33_angle, name: "Current N, H33 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25787, type: float32, unit: "degrees", access: r}
  - {key: current_n_h34_magnitude_pct, name: "Current N, H34 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25789, type: float32, unit: "%", access: r}
  - {key: current_n_h34_magnitude_a, name: "Current N, H34 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25791, type: float32, unit: "A", access: r}
  - {key: current_n_h34_angle, name: "Current N, H34 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25793, type: float32, unit: "degrees", access: r}
  - {key: current_n_h35_magnitude_pct, name: "Current N, H35 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25795, type: float32, unit: "%", access: r}
  - {key: current_n_h35_magnitude_a, name: "Current N, H35 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25797, type: float32, unit: "A", access: r}
  - {key: current_n_h35_angle, name: "Current N, H35 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25799, type: float32, unit: "degrees", access: r}
  - {key: current_n_h36_magnitude_pct, name: "Current N, H36 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25801, type: float32, unit: "%", access: r}
  - {key: current_n_h36_magnitude_a, name: "Current N, H36 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25803, type: float32, unit: "A", access: r}
  - {key: current_n_h36_angle, name: "Current N, H36 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25805, type: float32, unit: "degrees", access: r}
  - {key: current_n_h37_magnitude_pct, name: "Current N, H37 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25807, type: float32, unit: "%", access: r}
  - {key: current_n_h37_magnitude_a, name: "Current N, H37 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25809, type: float32, unit: "A", access: r}
  - {key: current_n_h37_angle, name: "Current N, H37 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25811, type: float32, unit: "degrees", access: r}
  - {key: current_n_h38_magnitude_pct, name: "Current N, H38 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25813, type: float32, unit: "%", access: r}
  - {key: current_n_h38_magnitude_a, name: "Current N, H38 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25815, type: float32, unit: "A", access: r}
  - {key: current_n_h38_angle, name: "Current N, H38 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25817, type: float32, unit: "degrees", access: r}
  - {key: current_n_h39_magnitude_pct, name: "Current N, H39 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25819, type: float32, unit: "%", access: r}
  - {key: current_n_h39_magnitude_a, name: "Current N, H39 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25821, type: float32, unit: "A", access: r}
  - {key: current_n_h39_angle, name: "Current N, H39 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25823, type: float32, unit: "degrees", access: r}
  - {key: current_n_h40_magnitude_pct, name: "Current N, H40 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25825, type: float32, unit: "%", access: r}
  - {key: current_n_h40_magnitude_a, name: "Current N, H40 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25827, type: float32, unit: "A", access: r}
  - {key: current_n_h40_angle, name: "Current N, H40 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25829, type: float32, unit: "degrees", access: r}
  - {key: current_n_h41_magnitude_pct, name: "Current N, H41 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25831, type: float32, unit: "%", access: r}
  - {key: current_n_h41_magnitude_a, name: "Current N, H41 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25833, type: float32, unit: "A", access: r}
  - {key: current_n_h41_angle, name: "Current N, H41 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25835, type: float32, unit: "degrees", access: r}
  - {key: current_n_h42_magnitude_pct, name: "Current N, H42 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25837, type: float32, unit: "%", access: r}
  - {key: current_n_h42_magnitude_a, name: "Current N, H42 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25839, type: float32, unit: "A", access: r}
  - {key: current_n_h42_angle, name: "Current N, H42 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25841, type: float32, unit: "degrees", access: r}
  - {key: current_n_h43_magnitude_pct, name: "Current N, H43 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25843, type: float32, unit: "%", access: r}
  - {key: current_n_h43_magnitude_a, name: "Current N, H43 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25845, type: float32, unit: "A", access: r}
  - {key: current_n_h43_angle, name: "Current N, H43 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25847, type: float32, unit: "degrees", access: r}
  - {key: current_n_h44_magnitude_pct, name: "Current N, H44 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25849, type: float32, unit: "%", access: r}
  - {key: current_n_h44_magnitude_a, name: "Current N, H44 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25851, type: float32, unit: "A", access: r}
  - {key: current_n_h44_angle, name: "Current N, H44 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25853, type: float32, unit: "degrees", access: r}
  - {key: current_n_h45_magnitude_pct, name: "Current N, H45 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25855, type: float32, unit: "%", access: r}
  - {key: current_n_h45_magnitude_a, name: "Current N, H45 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25857, type: float32, unit: "A", access: r}
  - {key: current_n_h45_angle, name: "Current N, H45 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25859, type: float32, unit: "degrees", access: r}
  - {key: current_n_h46_magnitude_pct, name: "Current N, H46 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25861, type: float32, unit: "%", access: r}
  - {key: current_n_h46_magnitude_a, name: "Current N, H46 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25863, type: float32, unit: "A", access: r}
  - {key: current_n_h46_angle, name: "Current N, H46 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25865, type: float32, unit: "degrees", access: r}
  - {key: current_n_h47_magnitude_pct, name: "Current N, H47 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25867, type: float32, unit: "%", access: r}
  - {key: current_n_h47_magnitude_a, name: "Current N, H47 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25869, type: float32, unit: "A", access: r}
  - {key: current_n_h47_angle, name: "Current N, H47 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25871, type: float32, unit: "degrees", access: r}
  - {key: current_n_h48_magnitude_pct, name: "Current N, H48 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25873, type: float32, unit: "%", access: r}
  - {key: current_n_h48_magnitude_a, name: "Current N, H48 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25875, type: float32, unit: "A", access: r}
  - {key: current_n_h48_angle, name: "Current N, H48 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25877, type: float32, unit: "degrees", access: r}
  - {key: current_n_h49_magnitude_pct, name: "Current N, H49 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25879, type: float32, unit: "%", access: r}
  - {key: current_n_h49_magnitude_a, name: "Current N, H49 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25881, type: float32, unit: "A", access: r}
  - {key: current_n_h49_angle, name: "Current N, H49 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25883, type: float32, unit: "degrees", access: r}
  - {key: current_n_h50_magnitude_pct, name: "Current N, H50 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25885, type: float32, unit: "%", access: r}
  - {key: current_n_h50_magnitude_a, name: "Current N, H50 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25887, type: float32, unit: "A", access: r}
  - {key: current_n_h50_angle, name: "Current N, H50 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25889, type: float32, unit: "degrees", access: r}
  - {key: current_n_h51_magnitude_pct, name: "Current N, H51 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25891, type: float32, unit: "%", access: r}
  - {key: current_n_h51_magnitude_a, name: "Current N, H51 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25893, type: float32, unit: "A", access: r}
  - {key: current_n_h51_angle, name: "Current N, H51 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25895, type: float32, unit: "degrees", access: r}
  - {key: current_n_h52_magnitude_pct, name: "Current N, H52 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25897, type: float32, unit: "%", access: r}
  - {key: current_n_h52_magnitude_a, name: "Current N, H52 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25899, type: float32, unit: "A", access: r}
  - {key: current_n_h52_angle, name: "Current N, H52 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25901, type: float32, unit: "degrees", access: r}
  - {key: current_n_h53_magnitude_pct, name: "Current N, H53 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25903, type: float32, unit: "%", access: r}
  - {key: current_n_h53_magnitude_a, name: "Current N, H53 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25905, type: float32, unit: "A", access: r}
  - {key: current_n_h53_angle, name: "Current N, H53 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25907, type: float32, unit: "degrees", access: r}
  - {key: current_n_h54_magnitude_pct, name: "Current N, H54 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25909, type: float32, unit: "%", access: r}
  - {key: current_n_h54_magnitude_a, name: "Current N, H54 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25911, type: float32, unit: "A", access: r}
  - {key: current_n_h54_angle, name: "Current N, H54 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25913, type: float32, unit: "degrees", access: r}
  - {key: current_n_h55_magnitude_pct, name: "Current N, H55 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25915, type: float32, unit: "%", access: r}
  - {key: current_n_h55_magnitude_a, name: "Current N, H55 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25917, type: float32, unit: "A", access: r}
  - {key: current_n_h55_angle, name: "Current N, H55 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25919, type: float32, unit: "degrees", access: r}
  - {key: current_n_h56_magnitude_pct, name: "Current N, H56 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25921, type: float32, unit: "%", access: r}
  - {key: current_n_h56_magnitude_a, name: "Current N, H56 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25923, type: float32, unit: "A", access: r}
  - {key: current_n_h56_angle, name: "Current N, H56 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25925, type: float32, unit: "degrees", access: r}
  - {key: current_n_h57_magnitude_pct, name: "Current N, H57 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25927, type: float32, unit: "%", access: r}
  - {key: current_n_h57_magnitude_a, name: "Current N, H57 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25929, type: float32, unit: "A", access: r}
  - {key: current_n_h57_angle, name: "Current N, H57 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25931, type: float32, unit: "degrees", access: r}
  - {key: current_n_h58_magnitude_pct, name: "Current N, H58 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25933, type: float32, unit: "%", access: r}
  - {key: current_n_h58_magnitude_a, name: "Current N, H58 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25935, type: float32, unit: "A", access: r}
  - {key: current_n_h58_angle, name: "Current N, H58 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25937, type: float32, unit: "degrees", access: r}
  - {key: current_n_h59_magnitude_pct, name: "Current N, H59 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25939, type: float32, unit: "%", access: r}
  - {key: current_n_h59_magnitude_a, name: "Current N, H59 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25941, type: float32, unit: "A", access: r}
  - {key: current_n_h59_angle, name: "Current N, H59 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25943, type: float32, unit: "degrees", access: r}
  - {key: current_n_h60_magnitude_pct, name: "Current N, H60 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25945, type: float32, unit: "%", access: r}
  - {key: current_n_h60_magnitude_a, name: "Current N, H60 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25947, type: float32, unit: "A", access: r}
  - {key: current_n_h60_angle, name: "Current N, H60 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25949, type: float32, unit: "degrees", access: r}
  - {key: current_n_h61_magnitude_pct, name: "Current N, H61 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25951, type: float32, unit: "%", access: r}
  - {key: current_n_h61_magnitude_a, name: "Current N, H61 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25953, type: float32, unit: "A", access: r}
  - {key: current_n_h61_angle, name: "Current N, H61 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25955, type: float32, unit: "degrees", access: r}
  - {key: current_n_h62_magnitude_pct, name: "Current N, H62 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25957, type: float32, unit: "%", access: r}
  - {key: current_n_h62_magnitude_a, name: "Current N, H62 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25959, type: float32, unit: "A", access: r}
  - {key: current_n_h62_angle, name: "Current N, H62 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25961, type: float32, unit: "degrees", access: r}
  - {key: current_n_h63_magnitude_pct, name: "Current N, H63 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25963, type: float32, unit: "%", access: r}
  - {key: current_n_h63_magnitude_a, name: "Current N, H63 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25965, type: float32, unit: "A", access: r}
  - {key: current_n_h63_angle, name: "Current N, H63 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25967, type: float32, unit: "degrees", access: r}
  - {key: current_g_h1_magnitude_pct, name: "Current G, H1 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25979, type: float32, unit: "%", access: r}
  - {key: current_g_h1_magnitude_a, name: "Current G, H1 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25981, type: float32, unit: "A", access: r}
  - {key: current_g_h1_angle, name: "Current G, H1 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25983, type: float32, unit: "degrees", access: r}
  - {key: current_g_h2_magnitude_pct, name: "Current G, H2 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25985, type: float32, unit: "%", access: r}
  - {key: current_g_h2_magnitude_a, name: "Current G, H2 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25987, type: float32, unit: "A", access: r}
  - {key: current_g_h2_angle, name: "Current G, H2 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25989, type: float32, unit: "degrees", access: r}
  - {key: current_g_h3_magnitude_pct, name: "Current G, H3 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25991, type: float32, unit: "%", access: r}
  - {key: current_g_h3_magnitude_a, name: "Current G, H3 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25993, type: float32, unit: "A", access: r}
  - {key: current_g_h3_angle, name: "Current G, H3 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 25995, type: float32, unit: "degrees", access: r}
  - {key: current_g_h4_magnitude_pct, name: "Current G, H4 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 25997, type: float32, unit: "%", access: r}
  - {key: current_g_h4_magnitude_a, name: "Current G, H4 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 25999, type: float32, unit: "A", access: r}
  - {key: current_g_h4_angle, name: "Current G, H4 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26001, type: float32, unit: "degrees", access: r}
  - {key: current_g_h5_magnitude_pct, name: "Current G, H5 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26003, type: float32, unit: "%", access: r}
  - {key: current_g_h5_magnitude_a, name: "Current G, H5 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26005, type: float32, unit: "A", access: r}
  - {key: current_g_h5_angle, name: "Current G, H5 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26007, type: float32, unit: "degrees", access: r}
  - {key: current_g_h6_magnitude_pct, name: "Current G, H6 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26009, type: float32, unit: "%", access: r}
  - {key: current_g_h6_magnitude_a, name: "Current G, H6 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26011, type: float32, unit: "A", access: r}
  - {key: current_g_h6_angle, name: "Current G, H6 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26013, type: float32, unit: "degrees", access: r}
  - {key: current_g_h7_magnitude_pct, name: "Current G, H7 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26015, type: float32, unit: "%", access: r}
  - {key: current_g_h7_magnitude_a, name: "Current G, H7 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26017, type: float32, unit: "A", access: r}
  - {key: current_g_h7_angle, name: "Current G, H7 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26019, type: float32, unit: "degrees", access: r}
  - {key: current_g_h8_magnitude_pct, name: "Current G, H8 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26021, type: float32, unit: "%", access: r}
  - {key: current_g_h8_magnitude_a, name: "Current G, H8 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26023, type: float32, unit: "A", access: r}
  - {key: current_g_h8_angle, name: "Current G, H8 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26025, type: float32, unit: "degrees", access: r}
  - {key: current_g_h9_magnitude_pct, name: "Current G, H9 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26027, type: float32, unit: "%", access: r}
  - {key: current_g_h9_magnitude_a, name: "Current G, H9 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26029, type: float32, unit: "A", access: r}
  - {key: current_g_h9_angle, name: "Current G, H9 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26031, type: float32, unit: "degrees", access: r}
  - {key: current_g_h10_magnitude_pct, name: "Current G, H10 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26033, type: float32, unit: "%", access: r}
  - {key: current_g_h10_magnitude_a, name: "Current G, H10 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26035, type: float32, unit: "A", access: r}
  - {key: current_g_h10_angle, name: "Current G, H10 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26037, type: float32, unit: "degrees", access: r}
  - {key: current_g_h11_magnitude_pct, name: "Current G, H11 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26039, type: float32, unit: "%", access: r}
  - {key: current_g_h11_magnitude_a, name: "Current G, H11 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26041, type: float32, unit: "A", access: r}
  - {key: current_g_h11_angle, name: "Current G, H11 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26043, type: float32, unit: "degrees", access: r}
  - {key: current_g_h12_magnitude_pct, name: "Current G, H12 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26045, type: float32, unit: "%", access: r}
  - {key: current_g_h12_magnitude_a, name: "Current G, H12 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26047, type: float32, unit: "A", access: r}
  - {key: current_g_h12_angle, name: "Current G, H12 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26049, type: float32, unit: "degrees", access: r}
  - {key: current_g_h13_magnitude_pct, name: "Current G, H13 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26051, type: float32, unit: "%", access: r}
  - {key: current_g_h13_magnitude_a, name: "Current G, H13 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26053, type: float32, unit: "A", access: r}
  - {key: current_g_h13_angle, name: "Current G, H13 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26055, type: float32, unit: "degrees", access: r}
  - {key: current_g_h14_magnitude_pct, name: "Current G, H14 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26057, type: float32, unit: "%", access: r}
  - {key: current_g_h14_magnitude_a, name: "Current G, H14 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26059, type: float32, unit: "A", access: r}
  - {key: current_g_h14_angle, name: "Current G, H14 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26061, type: float32, unit: "degrees", access: r}
  - {key: current_g_h15_magnitude_pct, name: "Current G, H15 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26063, type: float32, unit: "%", access: r}
  - {key: current_g_h15_magnitude_a, name: "Current G, H15 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26065, type: float32, unit: "A", access: r}
  - {key: current_g_h15_angle, name: "Current G, H15 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26067, type: float32, unit: "degrees", access: r}
  - {key: current_g_h16_magnitude_pct, name: "Current G, H16 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26069, type: float32, unit: "%", access: r}
  - {key: current_g_h16_magnitude_a, name: "Current G, H16 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26071, type: float32, unit: "A", access: r}
  - {key: current_g_h16_angle, name: "Current G, H16 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26073, type: float32, unit: "degrees", access: r}
  - {key: current_g_h17_magnitude_pct, name: "Current G, H17 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26075, type: float32, unit: "%", access: r}
  - {key: current_g_h17_magnitude_a, name: "Current G, H17 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26077, type: float32, unit: "A", access: r}
  - {key: current_g_h17_angle, name: "Current G, H17 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26079, type: float32, unit: "degrees", access: r}
  - {key: current_g_h18_magnitude_pct, name: "Current G, H18 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26081, type: float32, unit: "%", access: r}
  - {key: current_g_h18_magnitude_a, name: "Current G, H18 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26083, type: float32, unit: "A", access: r}
  - {key: current_g_h18_angle, name: "Current G, H18 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26085, type: float32, unit: "degrees", access: r}
  - {key: current_g_h19_magnitude_pct, name: "Current G, H19 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26087, type: float32, unit: "%", access: r}
  - {key: current_g_h19_magnitude_a, name: "Current G, H19 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26089, type: float32, unit: "A", access: r}
  - {key: current_g_h19_angle, name: "Current G, H19 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26091, type: float32, unit: "degrees", access: r}
  - {key: current_g_h20_magnitude_pct, name: "Current G, H20 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26093, type: float32, unit: "%", access: r}
  - {key: current_g_h20_magnitude_a, name: "Current G, H20 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26095, type: float32, unit: "A", access: r}
  - {key: current_g_h20_angle, name: "Current G, H20 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26097, type: float32, unit: "degrees", access: r}
  - {key: current_g_h21_magnitude_pct, name: "Current G, H21 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26099, type: float32, unit: "%", access: r}
  - {key: current_g_h21_magnitude_a, name: "Current G, H21 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26101, type: float32, unit: "A", access: r}
  - {key: current_g_h21_angle, name: "Current G, H21 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26103, type: float32, unit: "degrees", access: r}
  - {key: current_g_h22_magnitude_pct, name: "Current G, H22 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26105, type: float32, unit: "%", access: r}
  - {key: current_g_h22_magnitude_a, name: "Current G, H22 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26107, type: float32, unit: "A", access: r}
  - {key: current_g_h22_angle, name: "Current G, H22 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26109, type: float32, unit: "degrees", access: r}
  - {key: current_g_h23_magnitude_pct, name: "Current G, H23 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26111, type: float32, unit: "%", access: r}
  - {key: current_g_h23_magnitude_a, name: "Current G, H23 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26113, type: float32, unit: "A", access: r}
  - {key: current_g_h23_angle, name: "Current G, H23 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26115, type: float32, unit: "degrees", access: r}
  - {key: current_g_h24_magnitude_pct, name: "Current G, H24 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26117, type: float32, unit: "%", access: r}
  - {key: current_g_h24_magnitude_a, name: "Current G, H24 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26119, type: float32, unit: "A", access: r}
  - {key: current_g_h24_angle, name: "Current G, H24 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26121, type: float32, unit: "degrees", access: r}
  - {key: current_g_h25_magnitude_pct, name: "Current G, H25 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26123, type: float32, unit: "%", access: r}
  - {key: current_g_h25_magnitude_a, name: "Current G, H25 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26125, type: float32, unit: "A", access: r}
  - {key: current_g_h25_angle, name: "Current G, H25 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26127, type: float32, unit: "degrees", access: r}
  - {key: current_g_h26_magnitude_pct, name: "Current G, H26 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26129, type: float32, unit: "%", access: r}
  - {key: current_g_h26_magnitude_a, name: "Current G, H26 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26131, type: float32, unit: "A", access: r}
  - {key: current_g_h26_angle, name: "Current G, H26 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26133, type: float32, unit: "degrees", access: r}
  - {key: current_g_h27_magnitude_pct, name: "Current G, H27 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26135, type: float32, unit: "%", access: r}
  - {key: current_g_h27_magnitude_a, name: "Current G, H27 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26137, type: float32, unit: "A", access: r}
  - {key: current_g_h27_angle, name: "Current G, H27 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26139, type: float32, unit: "degrees", access: r}
  - {key: current_g_h28_magnitude_pct, name: "Current G, H28 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26141, type: float32, unit: "%", access: r}
  - {key: current_g_h28_magnitude_a, name: "Current G, H28 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26143, type: float32, unit: "A", access: r}
  - {key: current_g_h28_angle, name: "Current G, H28 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26145, type: float32, unit: "degrees", access: r}
  - {key: current_g_h29_magnitude_pct, name: "Current G, H29 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26147, type: float32, unit: "%", access: r}
  - {key: current_g_h29_magnitude_a, name: "Current G, H29 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26149, type: float32, unit: "A", access: r}
  - {key: current_g_h29_angle, name: "Current G, H29 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26151, type: float32, unit: "degrees", access: r}
  - {key: current_g_h30_magnitude_pct, name: "Current G, H30 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26153, type: float32, unit: "%", access: r}
  - {key: current_g_h30_magnitude_a, name: "Current G, H30 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26155, type: float32, unit: "A", access: r}
  - {key: current_g_h30_angle, name: "Current G, H30 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26157, type: float32, unit: "degrees", access: r}
  - {key: current_g_h31_magnitude_pct, name: "Current G, H31 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26159, type: float32, unit: "%", access: r}
  - {key: current_g_h31_magnitude_a, name: "Current G, H31 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26161, type: float32, unit: "A", access: r}
  - {key: current_g_h31_angle, name: "Current G, H31 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26163, type: float32, unit: "degrees", access: r}
  - {key: current_g_h32_magnitude_pct, name: "Current G, H32 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26165, type: float32, unit: "%", access: r}
  - {key: current_g_h32_magnitude_a, name: "Current G, H32 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26167, type: float32, unit: "A", access: r}
  - {key: current_g_h32_angle, name: "Current G, H32 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26169, type: float32, unit: "degrees", access: r}
  - {key: current_g_h33_magnitude_pct, name: "Current G, H33 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26171, type: float32, unit: "%", access: r}
  - {key: current_g_h33_magnitude_a, name: "Current G, H33 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26173, type: float32, unit: "A", access: r}
  - {key: current_g_h33_angle, name: "Current G, H33 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26175, type: float32, unit: "degrees", access: r}
  - {key: current_g_h34_magnitude_pct, name: "Current G, H34 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26177, type: float32, unit: "%", access: r}
  - {key: current_g_h34_magnitude_a, name: "Current G, H34 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26179, type: float32, unit: "A", access: r}
  - {key: current_g_h34_angle, name: "Current G, H34 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26181, type: float32, unit: "degrees", access: r}
  - {key: current_g_h35_magnitude_pct, name: "Current G, H35 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26183, type: float32, unit: "%", access: r}
  - {key: current_g_h35_magnitude_a, name: "Current G, H35 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26185, type: float32, unit: "A", access: r}
  - {key: current_g_h35_angle, name: "Current G, H35 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26187, type: float32, unit: "degrees", access: r}
  - {key: current_g_h36_magnitude_pct, name: "Current G, H36 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26189, type: float32, unit: "%", access: r}
  - {key: current_g_h36_magnitude_a, name: "Current G, H36 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26191, type: float32, unit: "A", access: r}
  - {key: current_g_h36_angle, name: "Current G, H36 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26193, type: float32, unit: "degrees", access: r}
  - {key: current_g_h37_magnitude_pct, name: "Current G, H37 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26195, type: float32, unit: "%", access: r}
  - {key: current_g_h37_magnitude_a, name: "Current G, H37 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26197, type: float32, unit: "A", access: r}
  - {key: current_g_h37_angle, name: "Current G, H37 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26199, type: float32, unit: "degrees", access: r}
  - {key: current_g_h38_magnitude_pct, name: "Current G, H38 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26201, type: float32, unit: "%", access: r}
  - {key: current_g_h38_magnitude_a, name: "Current G, H38 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26203, type: float32, unit: "A", access: r}
  - {key: current_g_h38_angle, name: "Current G, H38 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26205, type: float32, unit: "degrees", access: r}
  - {key: current_g_h39_magnitude_pct, name: "Current G, H39 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26207, type: float32, unit: "%", access: r}
  - {key: current_g_h39_magnitude_a, name: "Current G, H39 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26209, type: float32, unit: "A", access: r}
  - {key: current_g_h39_angle, name: "Current G, H39 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26211, type: float32, unit: "degrees", access: r}
  - {key: current_g_h40_magnitude_pct, name: "Current G, H40 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26213, type: float32, unit: "%", access: r}
  - {key: current_g_h40_magnitude_a, name: "Current G, H40 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26215, type: float32, unit: "A", access: r}
  - {key: current_g_h40_angle, name: "Current G, H40 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26217, type: float32, unit: "degrees", access: r}
  - {key: current_g_h41_magnitude_pct, name: "Current G, H41 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26219, type: float32, unit: "%", access: r}
  - {key: current_g_h41_magnitude_a, name: "Current G, H41 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26221, type: float32, unit: "A", access: r}
  - {key: current_g_h41_angle, name: "Current G, H41 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26223, type: float32, unit: "degrees", access: r}
  - {key: current_g_h42_magnitude_pct, name: "Current G, H42 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26225, type: float32, unit: "%", access: r}
  - {key: current_g_h42_magnitude_a, name: "Current G, H42 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26227, type: float32, unit: "A", access: r}
  - {key: current_g_h42_angle, name: "Current G, H42 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26229, type: float32, unit: "degrees", access: r}
  - {key: current_g_h43_magnitude_pct, name: "Current G, H43 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26231, type: float32, unit: "%", access: r}
  - {key: current_g_h43_magnitude_a, name: "Current G, H43 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26233, type: float32, unit: "A", access: r}
  - {key: current_g_h43_angle, name: "Current G, H43 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26235, type: float32, unit: "degrees", access: r}
  - {key: current_g_h44_magnitude_pct, name: "Current G, H44 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26237, type: float32, unit: "%", access: r}
  - {key: current_g_h44_magnitude_a, name: "Current G, H44 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26239, type: float32, unit: "A", access: r}
  - {key: current_g_h44_angle, name: "Current G, H44 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26241, type: float32, unit: "degrees", access: r}
  - {key: current_g_h45_magnitude_pct, name: "Current G, H45 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26243, type: float32, unit: "%", access: r}
  - {key: current_g_h45_magnitude_a, name: "Current G, H45 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26245, type: float32, unit: "A", access: r}
  - {key: current_g_h45_angle, name: "Current G, H45 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26247, type: float32, unit: "degrees", access: r}
  - {key: current_g_h46_magnitude_pct, name: "Current G, H46 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26249, type: float32, unit: "%", access: r}
  - {key: current_g_h46_magnitude_a, name: "Current G, H46 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26251, type: float32, unit: "A", access: r}
  - {key: current_g_h46_angle, name: "Current G, H46 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26253, type: float32, unit: "degrees", access: r}
  - {key: current_g_h47_magnitude_pct, name: "Current G, H47 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26255, type: float32, unit: "%", access: r}
  - {key: current_g_h47_magnitude_a, name: "Current G, H47 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26257, type: float32, unit: "A", access: r}
  - {key: current_g_h47_angle, name: "Current G, H47 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26259, type: float32, unit: "degrees", access: r}
  - {key: current_g_h48_magnitude_pct, name: "Current G, H48 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26261, type: float32, unit: "%", access: r}
  - {key: current_g_h48_magnitude_a, name: "Current G, H48 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26263, type: float32, unit: "A", access: r}
  - {key: current_g_h48_angle, name: "Current G, H48 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26265, type: float32, unit: "degrees", access: r}
  - {key: current_g_h49_magnitude_pct, name: "Current G, H49 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26267, type: float32, unit: "%", access: r}
  - {key: current_g_h49_magnitude_a, name: "Current G, H49 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26269, type: float32, unit: "A", access: r}
  - {key: current_g_h49_angle, name: "Current G, H49 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26271, type: float32, unit: "degrees", access: r}
  - {key: current_g_h50_magnitude_pct, name: "Current G, H50 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26273, type: float32, unit: "%", access: r}
  - {key: current_g_h50_magnitude_a, name: "Current G, H50 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26275, type: float32, unit: "A", access: r}
  - {key: current_g_h50_angle, name: "Current G, H50 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26277, type: float32, unit: "degrees", access: r}
  - {key: current_g_h51_magnitude_pct, name: "Current G, H51 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26279, type: float32, unit: "%", access: r}
  - {key: current_g_h51_magnitude_a, name: "Current G, H51 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26281, type: float32, unit: "A", access: r}
  - {key: current_g_h51_angle, name: "Current G, H51 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26283, type: float32, unit: "degrees", access: r}
  - {key: current_g_h52_magnitude_pct, name: "Current G, H52 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26285, type: float32, unit: "%", access: r}
  - {key: current_g_h52_magnitude_a, name: "Current G, H52 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26287, type: float32, unit: "A", access: r}
  - {key: current_g_h52_angle, name: "Current G, H52 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26289, type: float32, unit: "degrees", access: r}
  - {key: current_g_h53_magnitude_pct, name: "Current G, H53 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26291, type: float32, unit: "%", access: r}
  - {key: current_g_h53_magnitude_a, name: "Current G, H53 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26293, type: float32, unit: "A", access: r}
  - {key: current_g_h53_angle, name: "Current G, H53 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26295, type: float32, unit: "degrees", access: r}
  - {key: current_g_h54_magnitude_pct, name: "Current G, H54 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26297, type: float32, unit: "%", access: r}
  - {key: current_g_h54_magnitude_a, name: "Current G, H54 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26299, type: float32, unit: "A", access: r}
  - {key: current_g_h54_angle, name: "Current G, H54 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26301, type: float32, unit: "degrees", access: r}
  - {key: current_g_h55_magnitude_pct, name: "Current G, H55 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26303, type: float32, unit: "%", access: r}
  - {key: current_g_h55_magnitude_a, name: "Current G, H55 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26305, type: float32, unit: "A", access: r}
  - {key: current_g_h55_angle, name: "Current G, H55 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26307, type: float32, unit: "degrees", access: r}
  - {key: current_g_h56_magnitude_pct, name: "Current G, H56 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26309, type: float32, unit: "%", access: r}
  - {key: current_g_h56_magnitude_a, name: "Current G, H56 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26311, type: float32, unit: "A", access: r}
  - {key: current_g_h56_angle, name: "Current G, H56 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26313, type: float32, unit: "degrees", access: r}
  - {key: current_g_h57_magnitude_pct, name: "Current G, H57 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26315, type: float32, unit: "%", access: r}
  - {key: current_g_h57_magnitude_a, name: "Current G, H57 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26317, type: float32, unit: "A", access: r}
  - {key: current_g_h57_angle, name: "Current G, H57 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26319, type: float32, unit: "degrees", access: r}
  - {key: current_g_h58_magnitude_pct, name: "Current G, H58 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26321, type: float32, unit: "%", access: r}
  - {key: current_g_h58_magnitude_a, name: "Current G, H58 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26323, type: float32, unit: "A", access: r}
  - {key: current_g_h58_angle, name: "Current G, H58 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26325, type: float32, unit: "degrees", access: r}
  - {key: current_g_h59_magnitude_pct, name: "Current G, H59 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26327, type: float32, unit: "%", access: r}
  - {key: current_g_h59_magnitude_a, name: "Current G, H59 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26329, type: float32, unit: "A", access: r}
  - {key: current_g_h59_angle, name: "Current G, H59 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26331, type: float32, unit: "degrees", access: r}
  - {key: current_g_h60_magnitude_pct, name: "Current G, H60 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26333, type: float32, unit: "%", access: r}
  - {key: current_g_h60_magnitude_a, name: "Current G, H60 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26335, type: float32, unit: "A", access: r}
  - {key: current_g_h60_angle, name: "Current G, H60 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26337, type: float32, unit: "degrees", access: r}
  - {key: current_g_h61_magnitude_pct, name: "Current G, H61 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26339, type: float32, unit: "%", access: r}
  - {key: current_g_h61_magnitude_a, name: "Current G, H61 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26341, type: float32, unit: "A", access: r}
  - {key: current_g_h61_angle, name: "Current G, H61 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26343, type: float32, unit: "degrees", access: r}
  - {key: current_g_h62_magnitude_pct, name: "Current G, H62 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26345, type: float32, unit: "%", access: r}
  - {key: current_g_h62_magnitude_a, name: "Current G, H62 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26347, type: float32, unit: "A", access: r}
  - {key: current_g_h62_angle, name: "Current G, H62 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26349, type: float32, unit: "degrees", access: r}
  - {key: current_g_h63_magnitude_pct, name: "Current G, H63 Magnitude, %", group: power_quality_1_to_3_seconds, table: holding, address: 26351, type: float32, unit: "%", access: r}
  - {key: current_g_h63_magnitude_a, name: "Current G, H63 Magnitude, A", group: power_quality_1_to_3_seconds, table: holding, address: 26353, type: float32, unit: "A", access: r}
  - {key: current_g_h63_angle, name: "Current G, H63 Angle", group: power_quality_1_to_3_seconds, table: holding, address: 26355, type: float32, unit: "degrees", access: r}
  - {key: min_max_reset_datetime, name: "Min/Max Reset Datetime", group: minimum_values, table: holding, address: 27213, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: min_current_a, name: "Min Current A", group: minimum_values, table: holding, address: 27217, type: float32, unit: "A", access: r}
  - {key: min_current_b, name: "Min Current B", group: minimum_values, table: holding, address: 27219, type: float32, unit: "A", access: r}
  - {key: min_current_c, name: "Min Current C", group: minimum_values, table: holding, address: 27221, type: float32, unit: "A", access: r}
  - {key: min_current_n, name: "Min Current N", group: minimum_values, table: holding, address: 27223, type: float32, unit: "A", access: r}
  - {key: min_current_g, name: "Min Current G", group: minimum_values, table: holding, address: 27225, type: float32, unit: "A", access: r}
  - {key: min_current_avg, name: "Min Current Avg", group: minimum_values, table: holding, address: 27227, type: float32, unit: "A", access: r}
  - {key: min_current_unbalance_a, name: "Min Current Unbalance A", group: minimum_values, table: holding, address: 27229, type: float32, unit: "%", access: r}
  - {key: min_current_unbalance_b, name: "Min Current Unbalance B", group: minimum_values, table: holding, address: 27231, type: float32, unit: "%", access: r}
  - {key: min_current_unbalance_c, name: "Min Current Unbalance C", group: minimum_values, table: holding, address: 27233, type: float32, unit: "%", access: r}
  - {key: min_current_unbalance_worst, name: "Min Current Unbalance Worst", group: minimum_values, table: holding, address: 27235, type: float32, unit: "%", access: r}
  - {key: min_voltage_a_b, name: "Min Voltage A-B", group: minimum_values, table: holding, address: 27237, type: float32, unit: "V", access: r}
  - {key: min_voltage_b_c, name: "Min Voltage B-C", group: minimum_values, table: holding, address: 27239, type: float32, unit: "V", access: r}
  - {key: min_voltage_c_a, name: "Min Voltage C-A", group: minimum_values, table: holding, address: 27241, type: float32, unit: "V", access: r}
  - {key: min_voltage_l_l_avg, name: "Min Voltage L-L Avg", group: minimum_values, table: holding, address: 27243, type: float32, unit: "V", access: r}
  - {key: min_voltage_a_n, name: "Min Voltage A-N", group: minimum_values, table: holding, address: 27245, type: float32, unit: "V", access: r}
  - {key: min_voltage_b_n, name: "Min Voltage B-N", group: minimum_values, table: holding, address: 27247, type: float32, unit: "V", access: r}
  - {key: min_voltage_c_n, name: "Min Voltage C-N", group: minimum_values, table: holding, address: 27249, type: float32, unit: "V", access: r}
  - {key: min_voltage_l_n_avg, name: "Min Voltage L-N Avg", group: minimum_values, table: holding, address: 27253, type: float32, unit: "V", access: r}
  - {key: min_voltage_unbalance_a_b, name: "Min Voltage Unbalance A-B", group: minimum_values, table: holding, address: 27255, type: float32, unit: "%", access: r}
  - {key: min_voltage_unbalance_b_c, name: "Min Voltage Unbalance B-C", group: minimum_values, table: holding, address: 27257, type: float32, unit: "%", access: r}
  - {key: min_voltage_unbalance_c_a, name: "Min Voltage Unbalance C-A", group: minimum_values, table: holding, address: 27259, type: float32, unit: "%", access: r}
  - {key: min_voltage_unbalance_l_l_worst, name: "Min Voltage Unbalance L-L Worst", group: minimum_values, table: holding, address: 27261, type: float32, unit: "%", access: r}
  - {key: min_voltage_unbalance_a_n, name: "Min Voltage Unbalance A-N", group: minimum_values, table: holding, address: 27263, type: float32, unit: "%", access: r}
  - {key: min_voltage_unbalance_b_n, name: "Min Voltage Unbalance B-N", group: minimum_values, table: holding, address: 27265, type: float32, unit: "%", access: r}
  - {key: min_voltage_unbalance_c_n, name: "Min Voltage Unbalance C-N", group: minimum_values, table: holding, address: 27267, type: float32, unit: "%", access: r}
  - {key: min_voltage_unbalance_l_n_worst, name: "Min Voltage Unbalance L-N Worst", group: minimum_values, table: holding, address: 27269, type: float32, unit: "%", access: r}
  - {key: min_active_power_a, name: "Min Active Power A", group: minimum_values, table: holding, address: 27271, type: float32, unit: "kW", access: r}
  - {key: min_active_power_b, name: "Min Active Power B", group: minimum_values, table: holding, address: 27273, type: float32, unit: "kW", access: r}
  - {key: min_active_power_c, name: "Min Active Power C", group: minimum_values, table: holding, address: 27275, type: float32, unit: "kW", access: r}
  - {key: min_active_power_total, name: "Min Active Power Total", group: minimum_values, table: holding, address: 27277, type: float32, unit: "kW", access: r}
  - {key: min_reactive_power_a, name: "Min Reactive Power A", group: minimum_values, table: holding, address: 27279, type: float32, unit: "kVAR", access: r}
  - {key: min_reactive_power_b, name: "Min Reactive Power B", group: minimum_values, table: holding, address: 27281, type: float32, unit: "kVAR", access: r}
  - {key: min_reactive_power_c, name: "Min Reactive Power C", group: minimum_values, table: holding, address: 27283, type: float32, unit: "kVAR", access: r}
  - {key: min_reactive_power_total, name: "Min Reactive Power Total", group: minimum_values, table: holding, address: 27285, type: float32, unit: "kVAR", access: r}
  - {key: min_apparent_power_a, name: "Min Apparent Power A", group: minimum_values, table: holding, address: 27287, type: float32, unit: "kVA", access: r}
  - {key: min_apparent_power_b, name: "Min Apparent Power B", group: minimum_values, table: holding, address: 27289, type: float32, unit: "kVA", access: r}
  - {key: min_apparent_power_c, name: "Min Apparent Power C", group: minimum_values, table: holding, address: 27291, type: float32, unit: "kVA", access: r}
  - {key: min_apparent_power_total, name: "Min Apparent Power Total", group: minimum_values, table: holding, address: 27293, type: float32, unit: "kVA", access: r}
  - {key: min_power_factor_a, name: "Min Power Factor A", group: minimum_values, table: holding, address: 27305, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: min_power_factor_b, name: "Min Power Factor B", group: minimum_values, table: holding, address: 27307, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: min_power_factor_c, name: "Min Power Factor C", group: minimum_values, table: holding, address: 27309, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: min_power_factor_total, name: "Min Power Factor Total", group: minimum_values, table: holding, address: 27311, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: min_displacement_power_factor_a, name: "Min Displacement Power Factor A", group: minimum_values, table: holding, address: 27313, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: min_displacement_power_factor_b, name: "Min Displacement Power Factor B", group: minimum_values, table: holding, address: 27315, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: min_displacement_power_factor_c, name: "Min Displacement Power Factor C", group: minimum_values, table: holding, address: 27317, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: min_displacement_pf_total, name: "Min Displacement PF Total", group: minimum_values, table: holding, address: 27319, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: min_thd_current_a, name: "Min THD Current A", group: minimum_values, table: holding, address: 27337, type: float32, unit: "%", access: r}
  - {key: min_thd_current_b, name: "Min THD Current B", group: minimum_values, table: holding, address: 27339, type: float32, unit: "%", access: r}
  - {key: min_thd_current_c, name: "Min THD Current C", group: minimum_values, table: holding, address: 27341, type: float32, unit: "%", access: r}
  - {key: min_thd_current_n, name: "Min THD Current N", group: minimum_values, table: holding, address: 27343, type: float32, unit: "%", access: r}
  - {key: min_thd_current_g, name: "Min THD Current G", group: minimum_values, table: holding, address: 27345, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_current_min_thd_current_a, name: "Min thd Current A", group: minimum_values, table: holding, address: 27347, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_current_min_thd_current_b, name: "Min thd Current B", group: minimum_values, table: holding, address: 27349, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_current_min_thd_current_c, name: "Min thd Current C", group: minimum_values, table: holding, address: 27351, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_current_min_thd_current_n, name: "Min thd Current N", group: minimum_values, table: holding, address: 27353, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_current_min_thd_current_g, name: "Min thd Current G", group: minimum_values, table: holding, address: 27355, type: float32, unit: "%", access: r}
  - {key: min_total_demand_distortion, name: "Min Total Demand Distortion", group: minimum_values, table: holding, address: 27357, type: float32, unit: "%", access: r}
  - {key: min_thd_voltage_a_b, name: "Min THD Voltage A-B", group: minimum_values, table: holding, address: 27359, type: float32, unit: "%", access: r}
  - {key: min_thd_voltage_b_c, name: "Min THD Voltage B-C", group: minimum_values, table: holding, address: 27361, type: float32, unit: "%", access: r}
  - {key: min_thd_voltage_c_a, name: "Min THD Voltage C-A", group: minimum_values, table: holding, address: 27363, type: float32, unit: "%", access: r}
  - {key: min_thd_voltage_l_l_avg, name: "Min THD Voltage L-L Avg", group: minimum_values, table: holding, address: 27365, type: float32, unit: "%", access: r}
  - {key: min_thd_voltage_a_n, name: "Min THD Voltage A-N", group: minimum_values, table: holding, address: 27367, type: float32, unit: "%", access: r}
  - {key: min_thd_voltage_b_n, name: "Min THD Voltage B-N", group: minimum_values, table: holding, address: 27369, type: float32, unit: "%", access: r}
  - {key: min_thd_voltage_c_n, name: "Min THD Voltage C-N", group: minimum_values, table: holding, address: 27371, type: float32, unit: "%", access: r}
  - {key: min_thd_voltage_l_n_avg, name: "Min THD Voltage L-N Avg", group: minimum_values, table: holding, address: 27375, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_voltage_min_thd_voltage_a_b, name: "Min thd Voltage A-B", group: minimum_values, table: holding, address: 27377, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_voltage_min_thd_voltage_b_c, name: "Min thd Voltage B-C", group: minimum_values, table: holding, address: 27379, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_voltage_min_thd_voltage_c_a, name: "Min thd Voltage C-A", group: minimum_values, table: holding, address: 27381, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_voltage_min_thd_voltage_l_l_avg, name: "Min thd Voltage L-L Avg", group: minimum_values, table: holding, address: 27383, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_voltage_min_thd_voltage_a_n, name: "Min thd Voltage A-N", group: minimum_values, table: holding, address: 27385, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_voltage_min_thd_voltage_b_n, name: "Min thd Voltage B-N", group: minimum_values, table: holding, address: 27387, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_voltage_min_thd_voltage_c_n, name: "Min thd Voltage C-N", group: minimum_values, table: holding, address: 27389, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_voltage_min_thd_voltage_l_n_avg, name: "Min thd Voltage L-N Avg", group: minimum_values, table: holding, address: 27393, type: float32, unit: "%", access: r}
  - {key: min_frequency, name: "Min Frequency", group: minimum_values, table: holding, address: 27615, type: float32, unit: "Hz", access: r}
  - {key: min_input_metering_rate_01, name: "Min Input Metering Rate 01", group: minimum_values, table: holding, address: 27617, type: float32, access: r}
  - {key: min_input_metering_rate_02, name: "Min Input Metering Rate 02", group: minimum_values, table: holding, address: 27619, type: float32, access: r}
  - {key: min_input_metering_rate_03, name: "Min Input Metering Rate 03", group: minimum_values, table: holding, address: 27621, type: float32, access: r}
  - {key: min_input_metering_rate_04, name: "Min Input Metering Rate 04", group: minimum_values, table: holding, address: 27623, type: float32, access: r}
  - {key: min_temperature, name: "Min Temperature", group: minimum_values, table: holding, address: 27637, type: float32, unit: "degrees C", access: r}
  - {key: min_temp_date_time_also_in_diagnostics, name: "Min Temp Date/Time Also in diagnostics", group: minimum_values, table: holding, address: 27639, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: max_current_a, name: "Max Current A", group: maximum_values, table: holding, address: 27693, type: float32, unit: "A", access: r}
  - {key: max_current_b, name: "Max Current B", group: maximum_values, table: holding, address: 27695, type: float32, unit: "A", access: r}
  - {key: max_current_c, name: "Max Current C", group: maximum_values, table: holding, address: 27697, type: float32, unit: "A", access: r}
  - {key: max_current_n, name: "Max Current N", group: maximum_values, table: holding, address: 27699, type: float32, unit: "A", access: r}
  - {key: max_current_g, name: "Max Current G", group: maximum_values, table: holding, address: 27701, type: float32, unit: "A", access: r}
  - {key: max_current_avg, name: "Max Current Avg", group: maximum_values, table: holding, address: 27703, type: float32, unit: "A", access: r}
  - {key: max_current_unbalance_a, name: "Max Current Unbalance A", group: maximum_values, table: holding, address: 27705, type: float32, unit: "%", access: r}
  - {key: max_current_unbalance_b, name: "Max Current Unbalance B", group: maximum_values, table: holding, address: 27707, type: float32, unit: "%", access: r}
  - {key: max_current_unbalance_c, name: "Max Current Unbalance C", group: maximum_values, table: holding, address: 27709, type: float32, unit: "%", access: r}
  - {key: max_current_unbalance_worst, name: "Max Current Unbalance Worst", group: maximum_values, table: holding, address: 27711, type: float32, unit: "%", access: r}
  - {key: max_voltage_a_b, name: "Max Voltage A-B", group: maximum_values, table: holding, address: 27713, type: float32, unit: "V", access: r}
  - {key: max_voltage_b_c, name: "Max Voltage B-C", group: maximum_values, table: holding, address: 27715, type: float32, unit: "V", access: r}
  - {key: max_voltage_c_a, name: "Max Voltage C-A", group: maximum_values, table: holding, address: 27717, type: float32, unit: "V", access: r}
  - {key: max_voltage_l_l_avg, name: "Max Voltage L-L Avg", group: maximum_values, table: holding, address: 27719, type: float32, unit: "V", access: r}
  - {key: max_voltage_a_n, name: "Max Voltage A-N", group: maximum_values, table: holding, address: 27721, type: float32, unit: "V", access: r}
  - {key: max_voltage_b_n, name: "Max Voltage B-N", group: maximum_values, table: holding, address: 27723, type: float32, unit: "V", access: r}
  - {key: max_voltage_c_n, name: "Max Voltage C-N", group: maximum_values, table: holding, address: 27725, type: float32, unit: "V", access: r}
  - {key: max_voltage_l_n_avg, name: "Max Voltage L-N Avg", group: maximum_values, table: holding, address: 27729, type: float32, unit: "V", access: r}
  - {key: max_voltage_unbalance_a_b, name: "Max Voltage Unbalance A-B", group: maximum_values, table: holding, address: 27731, type: float32, unit: "%", access: r}
  - {key: max_voltage_unbalance_b_c, name: "Max Voltage Unbalance B-C", group: maximum_values, table: holding, address: 27733, type: float32, unit: "%", access: r}
  - {key: max_voltage_unbalance_c_a, name: "Max Voltage Unbalance C-A", group: maximum_values, table: holding, address: 27735, type: float32, unit: "%", access: r}
  - {key: max_voltage_unbalance_l_l_worst, name: "Max Voltage Unbalance L-L Worst", group: maximum_values, table: holding, address: 27737, type: float32, unit: "%", access: r}
  - {key: max_voltage_unbalance_a_n, name: "Max Voltage Unbalance A-N", group: maximum_values, table: holding, address: 27739, type: float32, unit: "%", access: r}
  - {key: max_voltage_unbalance_b_n, name: "Max Voltage Unbalance B-N", group: maximum_values, table: holding, address: 27741, type: float32, unit: "%", access: r}
  - {key: max_voltage_unbalance_c_n, name: "Max Voltage Unbalance C-N", group: maximum_values, table: holding, address: 27743, type: float32, unit: "%", access: r}
  - {key: max_voltage_unbalance_l_n_worst, name: "Max Voltage Unbalance L-N Worst", group: maximum_values, table: holding, address: 27745, type: float32, unit: "%", access: r}
  - {key: max_active_power_a, name: "Max Active Power A", group: maximum_values, table: holding, address: 27747, type: float32, unit: "kW", access: r}
  - {key: max_active_power_b, name: "Max Active Power B", group: maximum_values, table: holding, address: 27749, type: float32, unit: "kW", access: r}
  - {key: max_active_power_c, name: "Max Active Power C", group: maximum_values, table: holding, address: 27751, type: float32, unit: "kW", access: r}
  - {key: max_active_power_total, name: "Max Active Power Total", group: maximum_values, table: holding, address: 27753, type: float32, unit: "kW", access: r}
  - {key: max_reactive_power_a, name: "Max Reactive Power A", group: maximum_values, table: holding, address: 27755, type: float32, unit: "kVAR", access: r}
  - {key: max_reactive_power_b, name: "Max Reactive Power B", group: maximum_values, table: holding, address: 27757, type: float32, unit: "kVAR", access: r}
  - {key: max_reactive_power_c, name: "Max Reactive Power C", group: maximum_values, table: holding, address: 27759, type: float32, unit: "kVAR", access: r}
  - {key: max_reactive_power_total, name: "Max Reactive Power Total", group: maximum_values, table: holding, address: 27761, type: float32, unit: "kVAR", access: r}
  - {key: max_apparent_power_a, name: "Max Apparent Power A", group: maximum_values, table: holding, address: 27763, type: float32, unit: "kVA", access: r}
  - {key: max_apparent_power_b, name: "Max Apparent Power B", group: maximum_values, table: holding, address: 27765, type: float32, unit: "kVA", access: r}
  - {key: max_apparent_power_c, name: "Max Apparent Power C", group: maximum_values, table: holding, address: 27767, type: float32, unit: "kVA", access: r}
  - {key: max_apparent_power_total, name: "Max Apparent Power Total", group: maximum_values, table: holding, address: 27769, type: float32, unit: "kVA", access: r}
  - {key: max_power_factor_a, name: "Max Power Factor A", group: maximum_values, table: holding, address: 27781, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: max_power_factor_b, name: "Max Power Factor B", group: maximum_values, table: holding, address: 27783, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: max_power_factor_c, name: "Max Power Factor C", group: maximum_values, table: holding, address: 27785, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: max_power_factor_total, name: "Max Power Factor Total", group: maximum_values, table: holding, address: 27787, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: max_displacement_power_factor_a, name: "Max Displacement Power Factor A", group: maximum_values, table: holding, address: 27789, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: max_displacement_power_factor_b, name: "Max Displacement Power Factor B", group: maximum_values, table: holding, address: 27791, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: max_displacement_power_factor_c, name: "Max Displacement Power Factor C", group: maximum_values, table: holding, address: 27793, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: max_displacement_pf_total, name: "Max Displacement PF Total", group: maximum_values, table: holding, address: 27795, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: max_thd_current_a, name: "Max THD Current A", group: maximum_values, table: holding, address: 27813, type: float32, unit: "%", access: r}
  - {key: max_thd_current_b, name: "Max THD Current B", group: maximum_values, table: holding, address: 27815, type: float32, unit: "%", access: r}
  - {key: max_thd_current_c, name: "Max THD Current C", group: maximum_values, table: holding, address: 27817, type: float32, unit: "%", access: r}
  - {key: max_thd_current_n, name: "Max THD Current N", group: maximum_values, table: holding, address: 27819, type: float32, unit: "%", access: r}
  - {key: max_thd_current_g, name: "Max THD Current G", group: maximum_values, table: holding, address: 27821, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_current_max_thd_current_a, name: "Max thd Current A", group: maximum_values, table: holding, address: 27823, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_current_max_thd_current_b, name: "Max thd Current B", group: maximum_values, table: holding, address: 27825, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_current_max_thd_current_c, name: "Max thd Current C", group: maximum_values, table: holding, address: 27827, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_current_max_thd_current_n, name: "Max thd Current N", group: maximum_values, table: holding, address: 27829, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_current_max_thd_current_g, name: "Max thd Current G", group: maximum_values, table: holding, address: 27831, type: float32, unit: "%", access: r}
  - {key: max_total_demand_distortion, name: "Max Total Demand Distortion", group: maximum_values, table: holding, address: 27833, type: float32, unit: "%", access: r}
  - {key: max_thd_voltage_a_b, name: "Max THD Voltage A-B", group: maximum_values, table: holding, address: 27835, type: float32, unit: "%", access: r}
  - {key: max_thd_voltage_b_c, name: "Max THD Voltage B-C", group: maximum_values, table: holding, address: 27837, type: float32, unit: "%", access: r}
  - {key: max_thd_voltage_c_a, name: "Max THD Voltage C-A", group: maximum_values, table: holding, address: 27839, type: float32, unit: "%", access: r}
  - {key: max_thd_voltage_l_l, name: "Max THD Voltage L-L", group: maximum_values, table: holding, address: 27841, type: float32, unit: "%", access: r}
  - {key: max_thd_voltage_a_n, name: "Max THD Voltage A-N", group: maximum_values, table: holding, address: 27843, type: float32, unit: "%", access: r}
  - {key: max_thd_voltage_b_n, name: "Max THD Voltage B-N", group: maximum_values, table: holding, address: 27845, type: float32, unit: "%", access: r}
  - {key: max_thd_voltage_c_n, name: "Max THD Voltage C-N", group: maximum_values, table: holding, address: 27847, type: float32, unit: "%", access: r}
  - {key: max_thd_voltage_l_n, name: "Max THD Voltage L-N", group: maximum_values, table: holding, address: 27851, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_voltage_max_thd_voltage_a_b, name: "Max thd Voltage A-B", group: maximum_values, table: holding, address: 27853, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_voltage_max_thd_voltage_b_c, name: "Max thd Voltage B-C", group: maximum_values, table: holding, address: 27855, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_voltage_max_thd_voltage_c_a, name: "Max thd Voltage C-A", group: maximum_values, table: holding, address: 27857, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_voltage_max_thd_voltage_l_l, name: "Max thd Voltage L-L", group: maximum_values, table: holding, address: 27859, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_voltage_max_thd_voltage_a_n, name: "Max thd Voltage A-N", group: maximum_values, table: holding, address: 27861, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_voltage_max_thd_voltage_b_n, name: "Max thd Voltage B-N", group: maximum_values, table: holding, address: 27863, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_voltage_max_thd_voltage_c_n, name: "Max thd Voltage C-N", group: maximum_values, table: holding, address: 27865, type: float32, unit: "%", access: r}
  - {key: total_harmonic_distortion_voltage_max_thd_voltage_l_n, name: "Max thd Voltage L-N", group: maximum_values, table: holding, address: 27869, type: float32, unit: "%", access: r}
  - {key: max_frequency, name: "Max Frequency", group: maximum_values, table: holding, address: 28091, type: float32, unit: "Hz", access: r}
  - {key: max_input_metering_rate_01, name: "Max Input Metering Rate 01", group: maximum_values, table: holding, address: 28093, type: float32, access: r}
  - {key: max_input_metering_rate_02, name: "Max Input Metering Rate 02", group: maximum_values, table: holding, address: 28095, type: float32, access: r}
  - {key: max_input_metering_rate_03, name: "Max Input Metering Rate 03", group: maximum_values, table: holding, address: 28097, type: float32, access: r}
  - {key: max_input_metering_rate_04, name: "Max Input Metering Rate 04", group: maximum_values, table: holding, address: 28099, type: float32, access: r}
  - {key: max_temperature, name: "Max Temperature", group: maximum_values, table: holding, address: 28113, type: float32, unit: "degrees C", access: r}
  - {key: max_temp_date_time_also_in_diagnostics, name: "Max Temp Date/Time also in diagnostics", group: maximum_values, table: holding, address: 28115, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: rcm_analog_inputs_present_firmware_version_dlf_format_x_y_t, name: "Present Firmware Version (DLF Format) X.Y.T", group: firmware_versions_additional_measurement_cards, table: holding, address: 32270, type: uint16, access: r, applies_to: ["PM5570", "PM5660", "PM5661", "PM5760", "PM5761"]}
  - {key: rcm_analog_inputs_x_major, name: "X – Major", group: firmware_versions_additional_measurement_cards, table: holding, address: 32271, type: uint16, access: r, applies_to: ["PM5570", "PM5660", "PM5661", "PM5760", "PM5761"]}
  - {key: rcm_analog_inputs_y_minor, name: "Y – Minor", group: firmware_versions_additional_measurement_cards, table: holding, address: 32272, type: uint16, access: r, applies_to: ["PM5570", "PM5660", "PM5661", "PM5760", "PM5761"]}
  - {key: rcm_analog_inputs_z_quality, name: "Z – Quality", group: firmware_versions_additional_measurement_cards, table: holding, address: 32273, type: uint16, access: r, applies_to: ["PM5570", "PM5660", "PM5661", "PM5760", "PM5761"]}
  - {key: rcm_analog_inputs_previous_firmware_version_dlf_format_x_y_t, name: "Previous Firmware Version (DLF Format) X.Y.T", group: firmware_versions_additional_measurement_cards, table: holding, address: 32275, type: uint16, access: r, applies_to: ["PM5570", "PM5660", "PM5661", "PM5760", "PM5761"]}
  - {key: x_major_32276, name: "X – Major", group: firmware_versions_additional_measurement_cards, table: holding, address: 32276, type: uint16, access: r, applies_to: ["PM5570", "PM5660", "PM5661", "PM5760", "PM5761"]}
  - {key: y_minor_32277, name: "Y – Minor", group: firmware_versions_additional_measurement_cards, table: holding, address: 32277, type: uint16, access: r, applies_to: ["PM5570", "PM5660", "PM5661", "PM5760", "PM5761"]}
  - {key: z_quality_32278, name: "Z – Quality", group: firmware_versions_additional_measurement_cards, table: holding, address: 32278, type: uint16, access: r, applies_to: ["PM5570", "PM5660", "PM5661", "PM5760", "PM5761"]}
  - {key: rcm_analog_inputs_date_time_of_last_firmware_download, name: "Date/Time of Last Firmware Download", group: firmware_versions_additional_measurement_cards, table: holding, address: 32280, type: raw, length: 4, access: r, applies_to: ["PM5570", "PM5660", "PM5661", "PM5760", "PM5761"], notes: "Schneider DATETIME encoding."}
  - {key: fpga_1_present_firmware_version_dlf_format_x_y_t, name: "Present Firmware Version (DLF Format) X.Y.T", group: firmware_versions_advanced_multi_cpu_and_programmable_logc, table: holding, address: 32284, type: uint16, access: r}
  - {key: fpga_1_x_major, name: "X – Major", group: firmware_versions_advanced_multi_cpu_and_programmable_logc, table: holding, address: 32285, type: uint16, access: r}
  - {key: fpga_1_y_minor, name: "Y – Minor", group: firmware_versions_advanced_multi_cpu_and_programmable_logc, table: holding, address: 32286, type: uint16, access: r}
  - {key: fpga_1_z_quality, name: "Z – Quality", group: firmware_versions_advanced_multi_cpu_and_programmable_logc, table: holding, address: 32287, type: uint16, access: r}
  - {key: fpga_1_previous_firmware_version_dlf_format_x_y_t, name: "Previous Firmware Version (DLF Format) X.Y.T", group: firmware_versions_advanced_multi_cpu_and_programmable_logc, table: holding, address: 32289, type: uint16, access: r}
  - {key: x_major_32290, name: "X – Major", group: firmware_versions_advanced_multi_cpu_and_programmable_logc, table: holding, address: 32290, type: uint16, access: r}
  - {key: y_minor_32291, name: "Y – Minor", group: firmware_versions_advanced_multi_cpu_and_programmable_logc, table: holding, address: 32291, type: uint16, access: r}
  - {key: z_quality_32292, name: "Z – Quality", group: firmware_versions_advanced_multi_cpu_and_programmable_logc, table: holding, address: 32292, type: uint16, access: r}
  - {key: fpga_1_date_time_of_last_firmware_download, name: "Date/Time of Last Firmware Download", group: firmware_versions_advanced_multi_cpu_and_programmable_logc, table: holding, address: 32294, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: reference_voltage_selector_for_dips_and_swells, name: "Reference Voltage Selector For Dips and Swells", group: configuration, table: holding, address: 34299, type: uint16, access: r, applies_to: ["PM5650", "PM5760", "PM5761"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: dip_threshold, name: "Dip Threshold", group: configuration, table: holding, address: 34300, type: float32, access: r, applies_to: ["PM5650", "PM5760", "PM5761"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: swell_threshold, name: "Swell Threshold", group: configuration, table: holding, address: 34302, type: float32, access: r, applies_to: ["PM5650", "PM5760", "PM5761"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: voltage_hysteresis_dips_and_swells, name: "Voltage Hysteresis, Dips and Swells", group: configuration, table: holding, address: 34304, type: float32, access: r, applies_to: ["PM5650", "PM5760", "PM5761"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: mains_signaling_threshold, name: "Mains Signaling Threshold", group: configuration, table: holding, address: 34312, type: float32, access: r, applies_to: ["PM5650", "PM5760", "PM5761"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: analog_input_a01_type, name: "Type", group: analog_inputs, table: holding, address: 43999, type: uint16, access: r, applies_to: ["PM5570"]}
  - {key: analog_input_a01_label, name: "Label", group: analog_inputs, table: holding, address: 44000, type: string, length: 20, access: r, applies_to: ["PM5570"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: analog_input_a01_units_code, name: "Units Code", group: analog_inputs, table: holding, address: 44020, type: uint16, access: r, applies_to: ["PM5570"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: scale_code, name: "Scale Code", group: analog_inputs, table: holding, address: 44021, type: int16, access: r, applies_to: ["PM5570"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: range_select, name: "Range Select", group: analog_inputs, table: holding, address: 44022, type: uint16, access: r, applies_to: ["PM5570"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: analog_input_minimum, name: "Analog Input Minimum", group: analog_inputs, table: holding, address: 44023, type: float32, access: r, applies_to: ["PM5570"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: analog_input_maximum, name: "Analog Input Maximum", group: analog_inputs, table: holding, address: 44025, type: float32, access: r, applies_to: ["PM5570"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: present_raw_value, name: "Present Raw Value", group: analog_inputs, table: holding, address: 44041, type: float32, access: r, applies_to: ["PM5570"]}
  - {key: present_scaled_value, name: "Present Scaled Value", group: analog_inputs, table: holding, address: 44043, type: float32, access: r, applies_to: ["PM5570"]}
  - {key: io_point_diagnostic_bitmap, name: "IO Point Diagnostic Bitmap", group: analog_inputs, table: holding, address: 44051, type: bitfield16, access: r, applies_to: ["PM5570"]}
  - {key: analog_input_a02_type, name: "Type", group: analog_inputs, table: holding, address: 44053, type: uint16, access: r, applies_to: ["PM5570"]}
  - {key: analog_input_a02_label, name: "Label", group: analog_inputs, table: holding, address: 44054, type: string, length: 20, access: r, applies_to: ["PM5570"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: analog_input_a02_units_code, name: "Units Code", group: analog_inputs, table: holding, address: 44074, type: uint16, access: r, applies_to: ["PM5570"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: analog_input_a02_scale_code, name: "Scale Code", group: analog_inputs, table: holding, address: 44075, type: int16, access: r, applies_to: ["PM5570"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: analog_input_a02_range_select, name: "Range Select", group: analog_inputs, table: holding, address: 44076, type: uint16, access: r, applies_to: ["PM5570"]}
  - {key: analog_input_a02_analog_input_minimum, name: "Analog Input Minimum", group: analog_inputs, table: holding, address: 44077, type: float32, access: r, applies_to: ["PM5570"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: analog_input_a02_analog_input_maximum, name: "Analog Input Maximum", group: analog_inputs, table: holding, address: 44079, type: float32, access: r, applies_to: ["PM5570"], notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: analog_input_a02_present_raw_value, name: "Present Raw Value", group: analog_inputs, table: holding, address: 44095, type: float32, access: r, applies_to: ["PM5570"]}
  - {key: analog_input_a02_present_scaled_value, name: "Present Scaled Value", group: analog_inputs, table: holding, address: 44097, type: float32, access: r, applies_to: ["PM5570"]}
  - {key: analog_input_a02_io_point_diagnostic_bitmap, name: "IO Point Diagnostic Bitmap", group: analog_inputs, table: holding, address: 44105, type: bitfield16, access: r, applies_to: ["PM5570"]}
  - {key: date_time_of_firmware_download_11, name: "Date/Time of Firmware Download 11", group: firmware_download_log_from_11_to_25, table: holding, address: 50999, type: raw, length: 4, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Schneider DATETIME encoding."}
  - {key: firmware_version_11, name: "Firmware Version 11", group: firmware_download_log_from_11_to_25, table: holding, address: 51003, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: communications_channel_11, name: "Communications Channel 11", group: firmware_download_log_from_11_to_25, table: holding, address: 51004, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: status_of_download_11, name: "Status of Download 11", group: firmware_download_log_from_11_to_25, table: holding, address: 51005, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: date_time_of_firmware_download_12, name: "Date/Time of Firmware Download 12", group: firmware_download_log_from_11_to_25, table: holding, address: 51006, type: raw, length: 4, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Schneider DATETIME encoding."}
  - {key: firmware_version_12, name: "Firmware Version 12", group: firmware_download_log_from_11_to_25, table: holding, address: 51010, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: communications_channel_12, name: "Communications Channel 12", group: firmware_download_log_from_11_to_25, table: holding, address: 51011, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: status_of_download_12, name: "Status of Download 12", group: firmware_download_log_from_11_to_25, table: holding, address: 51012, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: date_time_of_firmware_download_13, name: "Date/Time of Firmware Download 13", group: firmware_download_log_from_11_to_25, table: holding, address: 51013, type: raw, length: 4, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Schneider DATETIME encoding."}
  - {key: firmware_version_13, name: "Firmware Version 13", group: firmware_download_log_from_11_to_25, table: holding, address: 51017, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: communications_channel_13, name: "Communications Channel 13", group: firmware_download_log_from_11_to_25, table: holding, address: 51018, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: status_of_download_13, name: "Status of Download 13", group: firmware_download_log_from_11_to_25, table: holding, address: 51019, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: date_time_of_firmware_download_14, name: "Date/Time of Firmware Download 14", group: firmware_download_log_from_11_to_25, table: holding, address: 51020, type: raw, length: 4, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Schneider DATETIME encoding."}
  - {key: firmware_version_14, name: "Firmware Version 14", group: firmware_download_log_from_11_to_25, table: holding, address: 51024, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: communications_channel_14, name: "Communications Channel 14", group: firmware_download_log_from_11_to_25, table: holding, address: 51025, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: status_of_download_14, name: "Status of Download 14", group: firmware_download_log_from_11_to_25, table: holding, address: 51026, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: date_time_of_firmware_download_15, name: "Date/Time of Firmware Download 15", group: firmware_download_log_from_11_to_25, table: holding, address: 51027, type: raw, length: 4, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Schneider DATETIME encoding."}
  - {key: firmware_version_15, name: "Firmware Version 15", group: firmware_download_log_from_11_to_25, table: holding, address: 51031, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: communications_channel_15, name: "Communications Channel 15", group: firmware_download_log_from_11_to_25, table: holding, address: 51032, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: status_of_download_15, name: "Status of Download 15", group: firmware_download_log_from_11_to_25, table: holding, address: 51033, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: date_time_of_firmware_download_16, name: "Date/Time of Firmware Download 16", group: firmware_download_log_from_11_to_25, table: holding, address: 51034, type: raw, length: 4, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Schneider DATETIME encoding."}
  - {key: firmware_version_16, name: "Firmware Version 16", group: firmware_download_log_from_11_to_25, table: holding, address: 51038, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: communications_channel_16, name: "Communications Channel 16", group: firmware_download_log_from_11_to_25, table: holding, address: 51039, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: status_of_download_16, name: "Status of Download 16", group: firmware_download_log_from_11_to_25, table: holding, address: 51040, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: date_time_of_firmware_download_17, name: "Date/Time of Firmware Download 17", group: firmware_download_log_from_11_to_25, table: holding, address: 51041, type: raw, length: 4, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Schneider DATETIME encoding."}
  - {key: firmware_version_17, name: "Firmware Version 17", group: firmware_download_log_from_11_to_25, table: holding, address: 51045, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: communications_channel_17, name: "Communications Channel 17", group: firmware_download_log_from_11_to_25, table: holding, address: 51046, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: status_of_download_17, name: "Status of Download 17", group: firmware_download_log_from_11_to_25, table: holding, address: 51047, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: date_time_of_firmware_download_18, name: "Date/Time of Firmware Download 18", group: firmware_download_log_from_11_to_25, table: holding, address: 51048, type: raw, length: 4, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Schneider DATETIME encoding."}
  - {key: firmware_version_18, name: "Firmware Version 18", group: firmware_download_log_from_11_to_25, table: holding, address: 51052, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: communications_channel_18, name: "Communications Channel 18", group: firmware_download_log_from_11_to_25, table: holding, address: 51053, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: status_of_download_18, name: "Status of Download 18", group: firmware_download_log_from_11_to_25, table: holding, address: 51054, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: date_time_of_firmware_download_19, name: "Date/Time of Firmware Download 19", group: firmware_download_log_from_11_to_25, table: holding, address: 51055, type: raw, length: 4, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Schneider DATETIME encoding."}
  - {key: firmware_version_19, name: "Firmware Version 19", group: firmware_download_log_from_11_to_25, table: holding, address: 51059, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: communications_channel_19, name: "Communications Channel 19", group: firmware_download_log_from_11_to_25, table: holding, address: 51060, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: status_of_download_19, name: "Status of Download 19", group: firmware_download_log_from_11_to_25, table: holding, address: 51061, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: date_time_of_firmware_download_20, name: "Date/Time of Firmware Download 20", group: firmware_download_log_from_11_to_25, table: holding, address: 51062, type: raw, length: 4, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Schneider DATETIME encoding."}
  - {key: firmware_version_20, name: "Firmware Version 20", group: firmware_download_log_from_11_to_25, table: holding, address: 51066, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: communications_channel_20, name: "Communications Channel 20", group: firmware_download_log_from_11_to_25, table: holding, address: 51067, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: status_of_download_20, name: "Status of Download 20", group: firmware_download_log_from_11_to_25, table: holding, address: 51068, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: date_time_of_firmware_download_21, name: "Date/Time of Firmware Download 21", group: firmware_download_log_from_11_to_25, table: holding, address: 51069, type: raw, length: 4, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Schneider DATETIME encoding."}
  - {key: firmware_version_21, name: "Firmware Version 21", group: firmware_download_log_from_11_to_25, table: holding, address: 51073, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: communications_channel_21, name: "Communications Channel 21", group: firmware_download_log_from_11_to_25, table: holding, address: 51074, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: status_of_download_21, name: "Status of Download 21", group: firmware_download_log_from_11_to_25, table: holding, address: 51075, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: date_time_of_firmware_download_22, name: "Date/Time of Firmware Download 22", group: firmware_download_log_from_11_to_25, table: holding, address: 51076, type: raw, length: 4, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Schneider DATETIME encoding."}
  - {key: firmware_version_22, name: "Firmware Version 22", group: firmware_download_log_from_11_to_25, table: holding, address: 51080, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: communications_channel_22, name: "Communications Channel 22", group: firmware_download_log_from_11_to_25, table: holding, address: 51081, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: status_of_download_22, name: "Status of Download 22", group: firmware_download_log_from_11_to_25, table: holding, address: 51082, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: date_time_of_firmware_download_23, name: "Date/Time of Firmware Download 23", group: firmware_download_log_from_11_to_25, table: holding, address: 51083, type: raw, length: 4, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Schneider DATETIME encoding."}
  - {key: firmware_version_23, name: "Firmware Version 23", group: firmware_download_log_from_11_to_25, table: holding, address: 51087, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: communications_channel_23, name: "Communications Channel 23", group: firmware_download_log_from_11_to_25, table: holding, address: 51088, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: status_of_download_23, name: "Status of Download 23", group: firmware_download_log_from_11_to_25, table: holding, address: 51089, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: date_time_of_firmware_download_24, name: "Date/Time of Firmware Download 24", group: firmware_download_log_from_11_to_25, table: holding, address: 51090, type: raw, length: 4, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Schneider DATETIME encoding."}
  - {key: firmware_version_24, name: "Firmware Version 24", group: firmware_download_log_from_11_to_25, table: holding, address: 51094, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: communications_channel_24, name: "Communications Channel 24", group: firmware_download_log_from_11_to_25, table: holding, address: 51095, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: status_of_download_24, name: "Status of Download 24", group: firmware_download_log_from_11_to_25, table: holding, address: 51096, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: date_time_of_firmware_download_25, name: "Date/Time of Firmware Download 25", group: firmware_download_log_from_11_to_25, table: holding, address: 51097, type: raw, length: 4, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"], notes: "Schneider DATETIME encoding."}
  - {key: firmware_version_25, name: "Firmware Version 25", group: firmware_download_log_from_11_to_25, table: holding, address: 51101, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: communications_channel_25, name: "Communications Channel 25", group: firmware_download_log_from_11_to_25, table: holding, address: 51102, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: status_of_download_25, name: "Status of Download 25", group: firmware_download_log_from_11_to_25, table: holding, address: 51103, type: uint16, access: r, applies_to: ["PM5650", "PM5580", "PM5560", "PM5561", "PM5563"]}
  - {key: bacnet_device_id, name: "BACnet Device ID", group: bacnetsetup, table: holding, address: 64482, type: uint32, access: rw}
  - {key: bacnet_udp_port, name: "BACnet UDP Port", group: bacnetsetup, table: holding, address: 64484, type: uint16, access: rw}
  - {key: bacnet_bbmd_status, name: "BACnet BBMD Status", group: bacnetsetup, table: holding, address: 64485, type: uint16, access: rw}
  - {key: bacnet_bbmd_ip_address, name: "BACnet BBMD IP Address", group: bacnetsetup, table: holding, address: 64486, type: raw, length: 2, access: rw, notes: "2 consecutive INT16U values."}
  - {key: bacnet_bbmd_port, name: "BACnet BBMD Port", group: bacnetsetup, table: holding, address: 64488, type: uint16, access: rw}
  - {key: bacnet_bbmd_time_to_live, name: "BACnet BBMD Time to Live", group: bacnetsetup, table: holding, address: 64489, type: uint16, access: rw}
  - {key: bacnet_apdu_timeout, name: "BACnet APDU Timeout", group: bacnetsetup, table: holding, address: 64490, type: uint16, access: rw}
  - {key: bacnet_apdu_number_of_retries, name: "BACnet APDU Number of Retries", group: bacnetsetup, table: holding, address: 64491, type: uint16, access: rw}
  - {key: ftp_control_port, name: "FTP Control Port", group: secured_protocols_setup_data, table: holding, address: 64699, type: uint16, access: rw, applies_to: ["PM5650", "PM5580", "PM5661", "PM5560", "PM5561", "PM5563"]}
  - {key: ftp_data_port, name: "FTP Data Port", group: secured_protocols_setup_data, table: holding, address: 64700, type: uint16, access: rw, applies_to: ["PM5650", "PM5580", "PM5661", "PM5560", "PM5561", "PM5563"]}
  - {key: connection_security_mode, name: "Connection Security Mode", group: secured_protocols_setup_data, table: holding, address: 64701, type: uint16, access: rw, applies_to: ["PM5650", "PM5580", "PM5661", "PM5560", "PM5561", "PM5563"]}
  - {key: ftp_encrypted_control_port, name: "FTP Encrypted Control Port", group: secured_protocols_setup_data, table: holding, address: 64702, type: uint16, access: rw, applies_to: ["PM5650", "PM5580", "PM5661", "PM5560", "PM5561", "PM5563"]}
  - {key: ftp_encrypted_data_port, name: "FTP Encrypted Data Port", group: secured_protocols_setup_data, table: holding, address: 64703, type: uint16, access: rw, applies_to: ["PM5650", "PM5580", "PM5661", "PM5560", "PM5561", "PM5563"]}
  - {key: https_enable_disable, name: "HTTPS Enable/Disable", group: secured_protocols_setup_data, table: holding, address: 64704, type: uint16, access: rw, applies_to: ["PM5650", "PM5580", "PM5661", "PM5560", "PM5561", "PM5563"]}
  - {key: https_port, name: "HTTPS Port", group: secured_protocols_setup_data, table: holding, address: 64705, type: uint16, access: rw, applies_to: ["PM5650", "PM5580", "PM5661", "PM5560", "PM5561", "PM5563"]}
